ManufacturerID;ManufacturerName;TurbineID;TurbineName;RatedPowerkW;Offshore;MinimumHubHeightM;MaximumHubHeightM;CutInMS;RatedMS;CutOffMS;Voltage;AvailableSince;ws0;ws0_5;ws1;ws1_5;ws2;ws2_5;ws3;ws3_5;ws4;ws4_5;ws5;ws5_5;ws6;ws6_5;ws7;ws7_5;ws8;ws8_5;ws9;ws9_5;ws10;ws10_5;ws11;ws11_5;ws12;ws12_5;ws13;ws13_5;ws14;ws14_5;ws15;ws15_5;ws16;ws16_5;ws17;ws17_5;ws18;ws18_5;ws19;ws19_5;ws20;ws20_5;ws21;ws21_5;ws22;ws22_5;ws23;ws23_5;ws24;ws24_5;ws25;ws25_5;ws26;ws26_5;ws27;ws27_5;ws28;ws28_5;ws29;ws29_5;ws30;ws30_5;ws31;ws31_5;ws32;ws32_5;ws33;ws33_5;ws34;ws34_5;ws35;Conditions
14;Vestas;31;V90/1800;1800;No;80;105;3;13;25;690;#ND;0;0;0;0;0;0;10;20;46;110;170;240;355;460;580;727;874;1047;1219;1382;1544;1642;1740;1775;1789;1795;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;32;V90/2000;2000;No;95;125;3;13.5;25;690;2004;0;0;0;0;0;0;10;20;46;110;170;240;355;460;580;732;884;1065;1245;1428;1612;1756;1900;1940;1968;1980;1990;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;176;V47/660;660;No;40;55;4.5;14;25;690;1997;0;0;0;0;0;0;0;0;0;15;51;85;120;172;225;290;360;410;460;510;550;585;610;625;638;648;655;658;660;660;660;660;660;660;660;660;660;660;660;660;660;660;660;660;660;660;660;660;660;660;660;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
14;Vestas;27;V52/850;850;No;65;86;3;14;25;690;2000;0;0;0;0;0;0;5;15;30;49;67;97;127;162;197;244;290;350;410;475;539;600;660;710;751;784;816;840;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;30;V80/2000;2000;No;60;100;3.5;14.5;25;690;2000;0;0;0;0;0;0;0;35;70;117;165;225;285;372;459;580;701;832;964;1127;1289;1428;1567;1678;1788;1865;1941;1966;1990;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;6;E82/2000;2000;No;78;138;2;12.5;25;400 - 690;2005;0;0;0;0;3;12;25;53;82;128;174;247;321;426;532;674;815;998;1180;1380;1580;1695;1810;1895;1965;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
143;Wobben;872;E82/2000;2000;No;78;138;2;13;25;400 - 690;#ND;0;0;0;0;3;12;25;53;82;128;174;247;321;426;532;674;815;998;1180;1380;1580;1695;1810;1895;1980;2020;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;208;V27/225;225;No;33.5;33.5;3.5;14;25;400 - 480;1989;0;0;0;0;0;0;0;2;5;10;17;25;32;43;53;68;82;99;115;132;148;165;181;193;205;212;218;223;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
3;Enercon;495;E82/2300;2300;No;78;138;2;14;25;690;2009;0;0;0;0;3;12;25;50;82;125;174;245;321;427;532;674;815;998;1180;1380;1580;1735;1890;1995;2100;2175;2240;2280;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
3;Enercon;929;E82/2350;2350;No;59;84;2;14;25;690;#ND;0;0;0;0;3;12;25;50;82;125;174;245;321;427;532;674;815;998;1180;1380;1580;1735;1890;1995;2100;2175;2250;2315;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;983;E82/2050;2050;No;#ND;#ND;2;13;25;#ND;#ND;0;0;0;0;3;12;25;53;82;128;174;247;321;426;532;674;815;998;1180;1380;1580;1695;1810;1895;1980;2020;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;327;MM92/2050;2050;No;63.75;100;3.5;13;22;690;#ND;0;0;0;0;0;0;0;42;85;142;200;276;353;472;591;740;890;1138;1386;1557;1728;1835;1942;1990;2009;2040;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;177;V44/600;600;No;40;63;5;16;20;690;1995;0;0;0;0;0;0;0;0;0;0;30;55;77;106;135;171;206;247;287;329;371;411;450;482;514;536;558;570;582;590;598;599;600;600;600;600;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
3;Enercon;5;E70/2300;2300;No;57;113;2;15.5;25;400 - 2000;2005;0;0;0;0;2;10;18;37;56;91;127;183;240;320;400;513;626;759;892;1058;1223;1407;1590;1745;1900;1990;2080;2155;2230;2265;2300;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
5;GE Energy;57;1.5sle;1500;No;61.4;85;3;15;25;690;2000;0;0;0;0;0;0;4;20;48;89;130;194;257;338;418;535;652;795;938;1071;1203;1277;1351;1394;1437;1459;1480;1488;1496;1498;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;33;V90/3000;3000;No;65;105;3.5;16.5;25;1000;2002;0;0;0;0;0;0;0;38;77;133;190;271;353;467;581;733;886;1079;1272;1484;1696;1901;2106;2298;2489;2643;2797;2874;2951;2972;2993;2996;2999;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
3;Enercon;3;E48/800;800;No;50;76;3;14;25;400 - 690;2004;0;0;0;0;0;0;5;14;25;42;60;85;110;145;180;227;275;337;400;477;555;613;671;710;750;770;790;802;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
143;Wobben;870;E48/800;800;No;50;76;3;14;25;400 - 690;#ND;0;0;0;0;0;0;5;14;25;42;60;85;110;145;180;227;275;337;400;477;555;613;671;710;750;770;790;802;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
4;Gamesa;42;G52/850;850;No;44;65;4;16;25;690;2001;0;0;0;0;0;0;0;0;28;47;65;94;123;163;203;255;307;371;435;500;564;625;685;733;780;820;841;845;848;849;849;849;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Turbulence: 10 %
3;Enercon;174;E70/2000;2000;No;64;113;2;14;25;690;2002;0;0;0;0;2;10;18;37;56;92;127;184;240;320;400;513;626;759;892;1058;1223;1407;1590;1710;1830;1890;1950;2010;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
4;Gamesa;46;G87/2000;2000;Yes;67;100;3;14;25;690;2005;0;0;0;0;0;0;15;42;70;114;158;208;258;358;457;631;805;969;1132;1300;1468;1609;1750;1825;1900;1950;1990;1995;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
143;Wobben;877;E70/2000;2000;No;#ND;#ND;2;14;25;690;#ND;0;0;0;0;2;10;18;37;56;92;127;184;240;320;400;513;626;759;892;1058;1223;1407;1590;1710;1830;1890;1950;2010;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;172;E66/1800;1800;No;67;98;3.5;14;25;400 - 690;1999;0;0;0;0;0;0;0;18;35;68;101;148;194;264;334;417;500;613;725;859;992;1154;1316;1471;1625;1725;1800;1815;1820;1820;1820;1820;1820;1820;1820;1820;1820;1820;1820;1820;1820;1820;1820;1820;1820;1820;1820;1820;1820;1820;1820;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
4;Gamesa;47;G90/2000;2000;No;55;100;2.5;12;25;690;2005;0;0;0;0;0;18;27;52;77;123;170;241;312;427;542;715;888;1068;1249;1424;1600;1750;1901;1970;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;1960;1890;1786;1682;1559;1436;1296;1156;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
4;Gamesa;43;G58/850;850;No;44;74;3;14.5;25;690;2001;0;0;0;0;0;0;10;20;31;50;78;113;148;195;243;306;369;447;525;610;695;746;797;817;836;845;847;848;849;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;56;1.5sl;1500;No;61.4;80;3;15;25;690;2000;0;0;0;0;0;0;4;20;48;89;130;194;257;338;418;535;652;795;938;1071;1203;1277;1351;1394;1437;1459;1480;1488;1496;1498;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
8;Nordex;7;N90/2500;2500;No;65;80;3;13.5;25;660;2005;0;0;0;0;0;0;5;17;62;119;188;269;363;472;599;746;912;1097;1299;1515;1744;1969;2149;2288;2389;2456;2492;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;164;E40/500;500;No;42;65;2.5;13.5;25;440;1993;0;0;0;0;0;1;4;11;19;30;40;53;69;88;112;135;165;197;237;279;328;362;396;435;465;483;496;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
143;Wobben;875;E40/500;500;No;42;65;2.5;13.5;25;440;#ND;0;0;0;0;0;1;4;11;19;30;40;53;69;88;112;135;165;197;237;279;328;362;396;435;465;483;496;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;173;E40/600;600;No;#ND;#ND;2.5;13;25;440;1993;0;0;0;0;0;1;2;8;15;28;41;60;80;108;136;172;208;251;295;350;405;457;508;540;571;589;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
143;Wobben;876;E40/600;600;No;#ND;#ND;2.5;13;25;440;#ND;0;0;0;0;0;1;2;8;15;28;41;60;80;108;136;172;208;251;295;350;405;457;508;540;571;589;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
9;Repower;16;MM82;2000;No;59;100;3.5;15;22;690;2003;0;0;0;0;0;0;0;25;66;129;192;267;343;431;519;615;711;835;959;1157;1355;1518;1681;1771;1861;1904;1947;1970;1987;1996;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
41;Neg Micon;185;NM52/900;900;No;60;74;2.5;15.5;24;690;#ND;0;0;0;0;0;12;30;47;63;79;99;129;162;200;239;279;318;368;418;478;533;588;642;691;739;767;795;822;849;867;885;895;890;875;860;848;835;826;817;809;802;794;788;783;778;773;768;764;760;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;4;E53/800;800;No;60;75;2;13;25;400 - 690;2006;0;0;0;0;2;8;14;26;38;57;77;109;141;185;228;282;336;408;480;562;645;710;744;765;785;802;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
9;Repower;18;MD77;1500;No;61.5;111.5;3.5;12.5;20;690;#ND;0;0;0;0;0;0;0;24;44;89;130;188;253;314;396;498;607;720;856;982;1095;1221;1330;1412;1474;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;413;V112/3000;3000;No;84;119;3.5;15.5;25;#ND;2009;0;0;0;0;0;0;0;36;76;134;192;269;346;465;584;737;890;1098;1306;1514;1722;1942;2162;2352;2542;2701;2860;2930;2970;2983;2995;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;54;1.5s;1500;Yes;54.7;100;3;13;24;690;1998;0;0;0;0;0;0;3;19;35;55;75;114;153;213;274;363;453;583;714;862;1011;1163;1315;1450;1489;1495;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;55;1.5se;1500;No;54.7;85;3;13;24;575;1998;0;0;0;0;0;0;3;19;35;55;75;114;153;213;274;363;453;583;714;862;1011;1163;1315;1450;1489;1495;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;401;V29/225;225;No;31.5;51.5;3.5;14;25;400;1995;0;0;0;0;0;0;0;2;7;13;20;29;38;50;62;77;92;110;128;147;165;180;196;206;216;220;223;224;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : 10%
10;Siemens;22;SWT-2.3-93;2300;Yes;80;101;3.5;13;25;750 - 690;2005;0;0;0;0;0;0;0;26;53;100;163;278;393;537;682;860;1039;1234;1430;1580;1730;1885;2040;2140;2241;2280;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
50;Suzlon;222;S88/2100;2100;No;79;79;3.5;14;25;600 - 690;2006;0;0;0;0;0;0;0;12;20;32;52;101;220;430;615;768;912;1057;1201;1334;1463;1575;1684;1776;1864;1941;2013;2065;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
1;Dewind;91;D4;600;No;45;70;2.5;12;19;690;1996;0;0;0;0;0;2;7;15;22;37;52;73;93;126;158;201;244;299;354;422;489;560;590;598;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
4;Gamesa;44;G80/2000;2000;No;60;100;3.5;15;25;690;2002;0;0;0;0;0;0;0;20;40;76;113;163;213;300;388;513;639;802;965;1133;1300;1434;1568;1670;1772;1843;1913;1943;1973;1987;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
8;Nordex;12;N60/1300;1300;No;46;69;3.5;17;25;690;1997;0;0;0;0;0;0;0;10;29;45;73;102;131;186;241;308;376;456;536;620;704;788;871;944;1016;1075;1124;1195;1247;1274;1301;1322;1344;1354;1364;1355;1335;1322;1319;1316;1314;1313;1312;1309;1307;1301;1295;1293;1292;1292;1292;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Measured
14;Vestas;28;V82/1650;1650;No;59;80;3.5;13;20;690;2003;0;0;0;0;0;0;0;10;28;75;144;226;309;410;511;634;758;888;1017;1151;1285;1395;1504;1585;1637;1648;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
39;Bonus;194;B23/150;150;No;30;40;4;13;25;400;#ND;0;0;0;0;0;0;0;0;2;5;11;16;22;29;36;47;59;71;84;97;109;120;131;139;146;150;154;154;154;152;149;144;140;135;131;127;124;122;121;120;119;118;118;118;118;118;118;117;117;117;117;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,23 kg/m3
9;Repower;15;MM92;2000;No;79;100;3;10.5;25;575 - 690;2005;0;0;0;0;0;0;20;57;94;150;205;298;391;518;645;812;979;1177;1375;1750;1950;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;169;V39/500;500;No;40;53;4.5;15.5;25;690;1991;0;0;0;0;0;0;0;0;0;10;23;40;59;82;105;135;164;199;233;271;308;345;381;411;440;459;478;486;494;497;499;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
8;Nordex;8;N90/2300;2300;Yes;60;105;4;13;25;690;2002;0;0;0;0;0;0;0;0;35;105;175;264;352;466;580;725;870;1054;1237;1430;1623;1818;2012;2140;2230;2280;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Measured
8;Nordex;412;N80/2500;2500;No;60;105;4;15;25;660;2000;0;0;0;0;0;0;0;0;15;68;121;186;251;342;433;550;667;821;974;1147;1319;1497;1675;1840;2004;2143;2281;2390;2463;2482;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Measured
154;Senvion;464;MM82/2050;2050;No;58.5;80;4;14.5;22;690;#ND;0;0;0;0;0;0;0;0;55;110;186;264;342;424;506;618;730;865;999;1195;1391;1558;1724;1829;1909;1960;2002;2025;2044;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;537;E101/3000;3000;No;99;149;2;13;25;400;2010;0;0;0;0;3;18;37;70;118;180;258;360;479;635;790;995;1200;1455;1710;2025;2340;2620;2867;2970;2990;2995;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
76;Tacke;354;TW-600;600;No;50;50;3;17;25;690;#ND;0;0;0;0;0;0;3;15;25;36;47;60;79;106;132;165;197;233;268;306;343;380;416;447;478;501;523;548;573;591;608;622;628;630;631;630;628;628;627;625;623;619;615;612;608;604;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
39;Bonus;333;B54/1000;1000;No;50;70;4;17.5;25;690;1997;0;0;0;0;0;0;0;0;24;45;69;98;130;175;219;277;334;399;463;531;598;664;730;789;847;900;929;955;973;985;991;995;997;998;999;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;553;3.4M104;3400;No;73;100;4;13;25;950 - 30000;#ND;0;0;0;0;0;0;0;0;75;170;275;380;527;827;1126;1412;1698;1968;2237;2476;2715;2911;3106;3200;3285;3360;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
53;Nordtank;515;150XLR;150;No;32.5;32.5;5;13.5;15;400;#ND;0;0;0;0;0;0;0;0;0;0;6;13;21;31;40;52;63;75;87;100;113;124;134;143;152;157;160;161;160;158;154;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;170;V25/200;200;No;30;38.5;4.5;15;27;480;1988;0;0;0;0;0;0;0;0;0;5;11;17;24;31;37;45;53;64;75;86;97;108;118;130;144;156;166;176;188;196;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,06 kg/m3
14;Vestas;245;V42/600;600;No;40.5;53;4.5;16;25;690;#ND;0;0;0;0;0;0;0;0;0;10;22;43;65;92;120;154;188;228;268;312;356;398;440;475;510;533;556;580;594;596;598;599;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
71;Goldwind;441;GW82/1500;1500;No;70;100;3;11;25;690;#ND;0;0;0;0;0;0;29;63;96;140;184;238;291;376;461;588;715;931;1147;1300;1428;1470;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
8;Nordex;224;N100/2500;2500;No;75;100;4;12.5;20;660;#ND;0;0;0;0;0;0;0;0;50;136;221;326;431;576;720;911;1102;1339;1575;1797;2019;2162;2304;2390;2458;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
8;Nordex;149;N43/600;600;No;40;78;3;14;25;690;1995;0;0;0;0;0;0;1;8;17;31;45;58;72;96;124;160;196;237;277;320;363;404;444;489;534;562;584;605;619;619;619;618;617;608;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Measured
10;Siemens;551;SWT-2.3-101;2300;No;80;100;3;12;20;750;2008;0;0;0;0;0;0;9;64;119;180;249;359;469;585;700;888;1075;1303;1530;1800;2010;2115;2195;2260;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
50;Suzlon;535;S82/1500;1500;No;82;82;4.5;14;20;690;#ND;0;0;0;0;0;0;0;0;0;40;99;165;244;361;479;604;730;853;976;1088;1200;1290;1374;1425;1457;1476;1494;1497;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
41;Neg Micon;236;NM44/750;750;No;40;56;3.5;15;25;690;#ND;0;0;0;0;0;0;0;4;10;18;27;47;67;98;130;164;199;243;288;329;370;419;467;508;549;594;639;685;715;735;747;746;743;741;738;732;725;718;711;707;705;705;705;705;705;705;705;705;705;705;705;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;372;V66/1650;1650;No;60;78;3.5;17.5;25;690;#ND;0;0;0;0;0;0;0;6;13;47;81;125;169;229;289;369;448;546;644;751;858;964;1069;1166;1263;1347;1431;1492;1552;1585;1617;1631;1642;1647;1649;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;2;E44/900;900;No;45;55;3;17;25;400 - 690;2006;0;0;0;0;0;0;4;10;20;35;50;73;96;126;156;197;238;289;340;400;466;533;600;655;710;750;790;820;850;865;880;895;905;908;910;910;910;910;910;910;910;910;910;910;910;910;910;910;910;910;910;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
143;Wobben;869;E44/900;900;No;45;55;3;17;25;400;#ND;0;0;0;0;0;0;4;10;20;35;50;73;96;126;156;197;238;289;340;400;466;533;600;655;710;750;790;820;850;865;880;895;905;908;910;910;910;910;910;910;910;910;910;910;910;910;910;910;910;910;910;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
1;Dewind;573;D6-1000;1000;No;65;91.5;2.5;12;23;690;2000;0;0;0;0;0;6;12;23;34;57;80;119;158;215;271;342;413;500;586;684;781;871;960;995;1000;1000;1000;1000;1000;1000;1000;1000;1000;980;940;890;840;795;750;700;650;605;560;518;475;433;390;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
3;Enercon;175;E44/600;600;No;50;78;3;13;25;440;#ND;0;0;0;0;0;0;2;9;15;28;41;61;80;108;136;172;208;252;295;350;405;457;508;540;571;590;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;59;2.5xl;2500;No;75;100;3.5;13.5;25;690;2004;0;0;0;0;0;0;0;30;63;129;194;295;395;527;658;809;959;1152;1345;1604;1862;2060;2248;2340;2426;2475;2495;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
71;Goldwind;299;S48/750;750;No;50;60;3;16;25;690;2001;0;0;0;0;0;0;5;13;20;38;56;83;109;140;170;214;257;313;368;424;480;531;582;622;661;688;714;731;747;756;764;770;772;770;765;758;751;743;735;727;718;713;708;705;703;702;700;700;700;700;700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
44;Fuhrlaender;156;FL MD/77;1500;No;61.5;114.5;3.5;13.5;20;690;#ND;0;0;0;0;0;0;0;26;51;94;136;205;280;355;433;540;650;780;910;1034;1158;1262;1365;1435;1492;1515;1521;1525;1525;1525;1525;1525;1525;1525;1525;1525;1525;1525;1525;1525;1525;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
53;Nordtank;385;NTK600/43;600;Yes;44.5;60;4.5;15;25;690;#ND;0;0;0;0;0;0;0;0;0;6;15;38;60;91;121;156;190;232;274;313;351;391;430;471;511;540;569;585;593;598;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;779;V100/2000;2000;No;80;120;3.5;12;22;#ND;#ND;0;0;0;0;0;0;0;49;97;183;268;369;470;580;722;900;1103;1315;1526;1705;1883;1940;1980;1995;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
8;Nordex;148;N50/800;800;No;46;70;3;15;25;690;1999;0;0;0;0;0;0;6;12;24;35;48;69;90;127;164;210;255;305;355;413;470;540;605;660;700;740;770;800;815;825;830;830;830;830;830;830;830;830;830;830;830;830;830;830;830;830;830;830;830;830;830;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;552;V100/1800;1800;No;80;120;4;12;20;#ND;#ND;0;0;0;0;0;0;0;0;100;180;270;370;470;605;745;925;1110;1300;1485;1640;1730;1770;1785;1795;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
8;Nordex;10;S77;1500;No;61.5;111.5;4;13;25;690;#ND;0;0;0;0;0;0;0;0;44;88;131;188;244;322;400;500;600;727;854;983;1111;1221;1331;1420;1475;1495;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Measured
8;Nordex;11;S70;1500;No;65;114.5;4;13;25;690;1998;0;0;0;0;0;0;0;0;24;56;87;139;190;260;329;430;531;634;736;876;1016;1150;1284;1375;1426;1470;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Measured
3;Enercon;924;E101/3050;3050;No;99;149;2;13;25;690;2012;0;0;0;0;3;20;37;78;118;188;258;369;479;635;790;995;1200;1455;1710;2025;2340;2650;2867;2975;3034;3046;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
9;Repower;35;MM92 Evo;2050;No;68.5;100;3;10.5;25;690;#ND;0;0;0;0;0;0;20;57;94;150;205;298;391;518;645;812;979;1177;1375;1750;1950;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;577;3.2M114;3200;No;93;143;3.5;13;22;950;#ND;0;0;0;0;0;0;0;40;101;175;249;363;476;623;770;941;1111;1322;1532;1800;2067;2475;2880;3070;3169;3190;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
9;Repower;19;MD70;1500;No;65;114.5;3.5;13;25;690;#ND;0;0;0;0;0;0;0;15;40;70;105;155;208;288;365;447;528;644;759;900;1041;1150;1260;1350;1426;1475;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
63;Vensys;270;77;1500;No;61.5;100;3.5;14.5;22;690;2007;0;0;0;0;0;0;0;4;9;33;59;96;136;195;268;345;423;522;620;765;902;1030;1148;1280;1380;1436;1475;1495;1497;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
8;Nordex;748;N117/2400;2400;No;91;141;3;11;20;660;2012;0;0;0;0;0;0;25;90;154;255;354;500;643;840;1038;1280;1525;1785;2037;2230;2326;2386;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
50;Suzlon;221;S66/1250;1250;No;56;74;4;13;21;690;#ND;0;0;0;0;0;0;0;0;80;105;134;200;269;355;444;540;637;745;850;940;1030;1100;1165;1210;1240;1248;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
10;Siemens;275;SWT-3.0-101;3000;Yes;74.5;142.5;3.5;14.5;25;#ND;2011;0;0;0;0;0;0;0;50;113;183;253;342;430;569;707;891;1075;1306;1537;1796;2054;2302;2549;2750;2876;2950;2982;2995;2998;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
50;Suzlon;220;S64/1250;1250;No;56;74;4;12.5;25;690;#ND;0;0;0;0;0;0;0;0;11;35;64;90;128;184;239;321;403;541;679;825;970;1095;1180;1225;1245;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
71;Goldwind;438;GW77/1500;1500;No;65;85;2.5;11.5;22;690;#ND;0;0;0;0;0;12;24;53;82;118;154;200;251;325;410;505;612;766;920;1089;1257;1430;1498;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
71;Goldwind;439;GW70/1500;1500;No;65;100;2.5;14;25;690;#ND;0;0;0;0;0;10;20;34;49;80;112;155;199;269;339;431;522;660;797;945;1096;1205;1312;1385;1443;1470;1487;1496;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
71;Goldwind;667;GW87/1500;1500;No;75;85;3;11;22;690;#ND;0;0;0;0;0;0;8;40;80;125;171;245;326;430;543;685;837;982;1126;1310;1464;1490;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
1;Dewind;92;D6;1250;No;60;91.5;3;13;23;690;2001;0;0;0;0;0;0;13;24;37;60;85;125;168;225;288;365;442;537;631;740;850;964;1078;1175;1234;1248;1250;1250;1250;1250;1250;1250;1250;1250;1250;1220;1154;1095;1036;983;930;871;812;759;705;655;605;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
14;Vestas;29;V80/1800;1800;No;60;78;3.5;15;30;690;#ND;0;0;0;0;0;0;0;3;7;50;100;160;227;330;440;580;721;850;978;1120;1250;1390;1514;1600;1672;1719;1761;1781;1790;1795;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
5;GE Energy;58;1.5xle;1500;No;59;100;3.5;12;20;690 - 575;2005;0;0;0;0;0;0;0;50;117;180;243;329;414;530;652;800;943;1105;1264;1360;1427;1470;1488;1496;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;68;6M126;6150;Yes;85;117;4;14;30;33000;#ND;0;0;0;0;0;0;0;0;84;210;338;506;673;901;1128;1396;1663;2011;2359;2767;3175;3717;4258;4666;5074;5415;5756;6050;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;990;MM100;2000;No;74.5;100;3.5;11.5;22;690;#ND;0;0;0;0;0;0;0;45;90;150;210;310;411;540;670;900;1124;1325;1530;1700;1852;1930;1989;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1023;3.4M114;3400;No;93;143;3.5;12;22;580;#ND;0;0;0;0;0;0;0;65;129;222;314;443;571;764;956;1200;1440;1755;2066;2360;2650;2910;3169;3330;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;955;6.2M152;6150;Yes;95;124;4;12;30;33000;#ND;0;0;0;0;0;0;0;0;95;256;417;645;873;1221;1569;1991;2412;3082;3752;4435;5117;5575;6027;6140;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;6150;0;0;0;0;0;0;0;0;0;0;#ND
4;Gamesa;692;G97/2000;2000;No;78;120;3;14;25;690;#ND;0;0;0;0;0;0;11;30;65;130;204;310;435;577;719;880;1040;1217;1394;1590;1750;1845;1907;1940;1961;1972;1983;1992;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;1985;1965;1945;1883;1792;1700;1590;1470;1332;1188;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
4;Gamesa;860;G114/2000;2000;No;80;125;2.5;12.5;25;690;2014;0;0;0;0;0;6;43;76;135;220;306;435;584;724;917;1110;1382;1586;1726;1817;1875;1913;1934;1970;1980;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;1958;1900;1820;1707;1611;1490;1370;1215;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
10;Siemens;20;SWT-3.6-107;3600;Yes;80;96;3.5;16.5;25;750 - 690;2005;0;0;0;0;0;0;0;35;80;155;238;350;474;630;802;1018;1234;1504;1773;2076;2379;2664;2948;3141;3334;3425;3515;3546;3577;3586;3594;3598;3599;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
9;Repower;14;5M;5000;Yes;90;120;3.5;14.5;30;660 - 950;2004;0;0;0;0;0;0;0;70;141;240;343;490;636;850;1067;1340;1615;1950;2289;2720;3166;3575;3984;4366;4748;4930;4978;4990;4999;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;0;0;0;0;0;0;0;0;0;0;#ND
10;Siemens;23;SWT-2.3-82;2300;No;80;100;3.5;17;25;750 - 690;#ND;0;0;0;0;0;0;0;20;42;85;136;200;276;370;470;600;727;885;1043;1219;1394;1566;1738;1877;2015;2100;2183;2230;2260;2285;2288;2297;2298;2299;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;349;V34/400;400;No;32;32;4;13.5;20;#ND;#ND;0;0;0;0;0;0;0;0;4;22;40;67;93;122;150;185;220;250;280;308;335;355;368;380;387;395;397;400;400;400;400;400;400;400;400;400;400;400;400;400;400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;554;E82/3000;3000;No;59;84;2;17;25;690;2010;0;0;0;0;3;12;25;50;82;120;174;240;321;420;532;674;815;998;1180;1380;1580;1740;1900;2050;2200;2340;2480;2590;2700;2775;2850;2900;2950;3000;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
3;Enercon;225;E126/7500;7500;No;135;135;2.5;17;25;#ND;#ND;0;0;0;0;0;25;55;110;175;290;410;580;760;1005;1250;1575;1900;2300;2700;3225;3750;4300;4850;5300;5750;6125;6500;6780;7000;7200;7350;7450;7500;7560;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
156;WEG;1024;AGW 110/2.1;2100;No;80;120;2.5;11;20;690;#ND;0;0;0;0;0;25;60;100;149;230;313;430;545;710;874;1050;1232;1500;1770;1910;2010;2070;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
5;GE Energy;380;1.6-82.5;1600;Yes;65;100;3;12;25;#ND;2009;0;0;0;0;0;0;6;38;75;130;201;270;347;459;571;710;849;988;1126;1255;1383;1500;1572;1595;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;611;1.85-87;1850;No;80;80;3;13;25;#ND;2012;0;0;0;0;0;0;6;38;75;130;201;270;347;459;571;710;849;988;1126;1293;1459;1567;1674;1760;1808;1840;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;610;1.85-82.5;1850;No;65;80;3;13;25;#ND;2012;0;0;0;0;0;0;6;38;75;130;201;270;347;459;571;710;849;988;1126;1293;1459;1578;1697;1780;1823;1845;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;1850;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
84;Kenersys;389;K82;2000;No;80;98;3.5;13.5;25;600;2009;0;0;0;0;0;0;0;25;55;105;156;232;307;406;505;631;757;910;1063;1224;1385;1529;1672;1777;1881;1960;1994;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
84;Kenersys;390;K100;2500;No;85;135;3.5;14;25;600;2009;0;0;0;0;0;0;0;37;74;150;226;323;420;565;715;903;1090;1315;1540;1773;2005;2164;2323;2405;2448;2475;2485;2495;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;382;2.5-100;2500;No;75;100;3;11.5;25;690;2006;0;0;0;0;0;0;10;80;160;250;340;460;590;770;952;1170;1389;1650;1869;2100;2260;2400;2487;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;648;2.75-103;2750;No;75;123.5;3;13.5;25;#ND;2011;0;0;0;0;0;0;10;80;160;250;340;460;590;770;952;1170;1389;1650;1869;2070;2260;2380;2487;2570;2643;2690;2730;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;62;3.6sl;3600;Yes;#ND;#ND;2.5;15.5;25;690;#ND;0;0;0;0;0;15;35;70;109;170;236;350;467;580;720;890;1086;1325;1564;1810;2057;2370;2684;2940;3133;3280;3393;3475;3542;3570;3593;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
149;Aerodyn Energiesysteme GmbH;943;aM 5.0/139;5000;Yes;100;100;3.5;10.5;25;690 - 3300;#ND;0;0;0;0;0;0;0;55;117;270;428;610;794;1060;1315;1680;2019;2500;3100;4500;4900;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
4;Gamesa;45;G83/2000;2000;No;67;100;3.5;16.5;25;690;2004;0;0;0;0;0;0;0;30;65;100;152;210;285;370;471;590;716;864;1015;1200;1377;1540;1691;1800;1882;1940;1964;1982;1990;1995;1998;1999;1999;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Turbulence: 10 %
4;Gamesa;81;G128/4500;4500;No;81;140;2;12.5;27;690;2009;0;0;0;0;75;120;165;230;300;450;600;760;967;1250;1533;1870;2200;2620;3018;3450;3774;4080;4314;4430;4490;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4403;4306;4210;4113;4016;3919;3823;3725;3629;3532;3435;3339;3242;3145;3048;2950;2855;2758;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
4;Gamesa;968;G128/5000;5000;Yes;80;94;2;14.5;27;690;#ND;0;0;0;0;75;120;165;230;300;450;600;760;967;1250;1533;1930;2326;2723;3119;3465;3811;4130;4440;4600;4755;4850;4920;4940;4980;5000;5000;5000;5000;5000;5000;4992;4954;4916;4859;4802;4751;4700;4622;4545;4420;4310;4200;4097;3994;3872;3750;3625;3500;3325;3150;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
4;Gamesa;774;G132/5000;5000;No;95;140;2;13.5;27;690;2015;0;0;0;0;75;130;200;294;388;520;655;836;1017;1326;1634;2070;2515;2955;3396;3754;4113;4333;4550;4750;4890;4950;4975;5000;5000;5000;5000;5000;5000;5000;5000;4992;4954;4916;4859;4802;4751;4700;4622;4545;4420;4310;4200;4097;3994;3872;3750;3625;3500;3325;3150;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
8;Nordex;479;N27/150;150;No;30;50;3;13;25;#ND;1988;0;0;0;0;0;0;2;3;4;12;23;35;43;58;69;85;100;113;126;140;152;160;166;172;176;179;180;180;179;177;174;171;168;165;162;159;155;152;149;147;144;142;140;137;135;132;131;130;129;128;127;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
8;Nordex;306;N54/1000;1000;No;60;70;3.5;15.5;25;690;1996;0;0;0;0;0;0;0;16;33;50;71;105;140;190;244;300;355;425;494;555;615;680;745;795;842;895;948;995;1041;1066;1090;1095;1090;1079;1067;1052;1036;1029;1022;1017;1012;1010;1008;1006;1003;999;994;992;989;983;976;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
1;Dewind;93;D8.0;2000;No;80;80;3.5;13;25;690;2002;0;0;0;0;0;0;0;30;63;105;150;210;272;360;452;580;735;1015;1312;1470;1614;1725;1829;1895;1950;1980;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
8;Nordex;151;N29/250;250;No;36;50;2.5;19;25;400;1994;0;0;0;0;0;4;8;13;17;24;30;39;47;60;76;90;108;122;139;155;175;190;202;212;220;226;232;237;242;247;250;256;259;262;263;264;266;268;269;268;267;266;263;261;258;253;250;248;246;243;240;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
1;Dewind;575;D8.2;2000;No;80;100;3.5;11;25;13800;2006;0;0;0;0;0;0;0;30;72;140;215;320;437;600;781;960;1147;1350;1534;1690;1827;1930;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
8;Nordex;614;N117/3000;3000;No;91;141;2.5;12.5;25;660;2013;0;0;0;0;0;10;22;70;128;230;346;480;628;860;1108;1390;1664;1990;2312;2524;2735;2845;2953;2980;2996;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
57;M Torres;563;MT TWT 82/1650;1650;No;71;81;2.5;14;25;690;#ND;0;0;0;0;0;10;22;50;84;135;188;260;340;440;540;660;778;900;1027;1145;1264;1360;1458;1520;1581;1612;1641;1647;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,22 kg/m3
57;M Torres;564;MT TWT 70/1650;1650;No;71;71;3.5;15;25;690;#ND;0;0;0;0;0;0;0;20;46;80;116;165;220;290;362;455;550;660;776;900;1019;1135;1254;1350;1445;1510;1569;1600;1634;1645;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,22 kg/m3
57;M Torres;565;MT TWT 77/1650;1650;No;71;81;3.5;14;25;690;#ND;0;0;0;0;0;0;0;30;65;105;153;215;281;370;458;570;687;815;947;1070;1199;1305;1409;1480;1550;1590;1626;1640;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,22 kg/m3
57;M Torres;788;MT TWT 90/2500;2500;No;103;103;3.5;15;25;690;#ND;0;0;0;0;0;0;0;40;87;135;193;270;352;460;573;720;866;1045;1230;1435;1640;1830;2021;2160;2290;2360;2427;2455;2480;2492;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : 10%
57;M Torres;793;MT TWT 100/2500;2500;No;103;103;3.5;14;25;690;#ND;0;0;0;0;0;0;0;55;119;180;255;350;458;595;738;915;1099;1310;1522;1730;1941;2100;2254;2340;2417;2450;2478;2490;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : 10%
57;M Torres;794;MT TWT 109/2500;2500;No;103;103;3.5;14;25;690;#ND;0;0;0;0;0;0;0;70;141;215;297;410;530;690;852;1060;1267;1500;1735;1935;2135;2255;2370;2420;2465;2480;2492;2497;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : 10%
120;XEMC-Darwind;731;XE93-2000;2000;No;65;80;3;10.5;25;#ND;#ND;0;0;0;0;0;0;45;79;112;170;230;310;405;510;630;790;961;1170;1379;1620;1841;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
120;XEMC-Darwind;732;XE/DD115;5000;Yes;80;140;4.5;14;25;3000;#ND;0;0;0;0;0;0;0;0;0;100;216;360;508;720;931;1130;1341;1580;1840;2160;2517;2980;3441;3855;4260;4530;4789;4915;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
120;XEMC-Darwind;1001;XD137-4000;4000;No;100;140;3.5;10.5;25;900;#ND;0;0;0;0;0;0;0;95;197;330;465;630;805;1055;1309;1660;2008;2425;2831;3225;3605;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
158;Hitachi;1041;HTW2.0-80;2000;No;65;78;3.5;13;25;1400;#ND;0;0;0;0;0;0;0;25;62;110;168;240;320;410;516;640;771;925;1083;1250;1417;1575;1727;1825;1913;1965;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
120;XEMC-Darwind;1062;XE128-5000;5000;Yes;100;140;4;11.5;25;3150;#ND;0;0;0;0;0;0;0;0;135;250;368;550;746;960;1182;1470;1763;2150;2547;3020;3490;4090;4679;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
118;Northern Power Systems;491;Northern Power 100;100;No;#ND;#ND;4;16;25;#ND;#ND;0;0;0;0;0;0;0;0;4;7;11;16;20;25;30;35;40;46;54;61;67;72;77;82;86;89;92;95;97;98;99;99;100;100;100;100;99;99;99;98;98;98;98;97;97;97;97;98;98;99;100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
118;Northern Power Systems;493;Northern Power 100 Artic;100;No;37;37;4;16;25;#ND;#ND;0;0;0;0;0;0;0;0;4;7;11;16;20;25;30;35;40;46;54;61;67;72;77;82;86;89;92;95;97;98;99;99;100;100;100;100;99;99;99;98;98;98;98;97;97;97;97;98;98;99;100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
75;Suedwind;310;S77/1500;1500;No;61.5;114.5;4;13;25;690;#ND;0;0;0;0;0;0;0;0;44;88;131;188;244;322;400;500;600;727;854;983;1111;1221;1331;1420;1475;1495;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
75;Suedwind;311;S70/1500;1500;No;65;114.5;4;13;25;690;#ND;0;0;0;0;0;0;0;0;24;56;87;139;190;260;329;430;531;634;736;876;1016;1150;1284;1375;1426;1470;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
53;Nordtank;348;NTK300/31;300;No;31;35;5.5;15;23;400 - 690;#ND;0;0;0;0;0;0;0;0;0;0;0;12;24;44;65;95;125;149;174;196;218;235;253;271;288;300;311;320;329;333;336;336;336;335;334;331;328;323;319;316;313;310;307;306;305;305;305;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
41;Neg Micon;188;NM60/1000;1000;No;70;80;3;15.5;20;690;#ND;0;0;0;0;0;0;12;24;37;60;84;113;142;203;263;331;399;470;541;602;663;712;761;818;874;914;954;987;1020;1029;1038;1041;1041;1036;1030;1020;1009;999;989;972;955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
5;GE Energy;1112;2.5-103;2500;No;85;100;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;40;80;130;200;300;413;560;725;925;1138;1380;1639;1860;2074;2240;2364;2450;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
12;Turbowinds;25;T400-34;400;No;30;50;3;14;25;690;#ND;0;0;0;0;0;0;1;5;10;20;29;40;50;63;77;97;117;148;178;210;242;272;297;325;348;370;387;396;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
41;Neg Micon;184;NM92/2750;2750;No;104;104;2;15;25;640;#ND;0;0;0;0;29;46;67;90;115;148;183;268;356;490;625;768;913;1096;1279;1520;1760;1952;2144;2310;2471;2560;2644;2691;2735;2745;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
114;Ghodawat;534;G1650;1650;No;68;78;2.5;12;25;#ND;#ND;0;0;0;0;0;2;20;38;63;101;145;212;278;348;417;515;613;733;853;1002;1150;1299;1448;1570;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
41;Neg Micon;186;NM48/750;750;No;50;70;3.5;16;25;690;#ND;0;0;0;0;0;0;0;10;20;37;53;75;97;126;155;200;245;297;349;406;462;515;565;604;641;670;696;715;730;739;746;749;750;748;745;740;735;729;723;718;712;707;701;698;694;694;693;694;695;698;700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
84;Kenersys;792;K110;2400;No;95;145;3.5;12;25;600;#ND;0;0;0;0;0;0;0;50;116;210;310;415;526;695;867;1080;1300;1550;1796;2005;2205;2300;2368;2395;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
84;Kenersys;892;K120;2300;No;90;145;3.5;11;25;600;#ND;0;0;0;0;0;0;0;70;155;250;356;510;666;860;1060;1330;1602;1850;2090;2195;2276;2290;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
50;Suzlon;536;S52/600;600;No;75;75;4.5;14;25;690;#ND;0;0;0;0;0;0;0;0;0;20;44;70;95;133;170;219;267;319;370;419;467;511;546;568;580;588;596;604;610;610;609;608;606;603;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
50;Suzlon;767;S97/2100;2100;No;90;120;4;12.5;25;690;2011;0;0;0;0;0;0;0;0;70;137;203;301;413;524;649;812;1003;1186;1396;1612;1822;1953;2038;2064;2084;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
