ManufacturerID;ManufacturerName;TurbineID;TurbineName;RatedPowerkW;Offshore;MinimumHubHeightM;MaximumHubHeightM;CutInMS;RatedMS;CutOffMS;Voltage;AvailableSince;ws0;ws0_5;ws1;ws1_5;ws2;ws2_5;ws3;ws3_5;ws4;ws4_5;ws5;ws5_5;ws6;ws6_5;ws7;ws7_5;ws8;ws8_5;ws9;ws9_5;ws10;ws10_5;ws11;ws11_5;ws12;ws12_5;ws13;ws13_5;ws14;ws14_5;ws15;ws15_5;ws16;ws16_5;ws17;ws17_5;ws18;ws18_5;ws19;ws19_5;ws20;ws20_5;ws21;ws21_5;ws22;ws22_5;ws23;ws23_5;ws24;ws24_5;ws25;ws25_5;ws26;ws26_5;ws27;ws27_5;ws28;ws28_5;ws29;ws29_5;ws30;ws30_5;ws31;ws31_5;ws32;ws32_5;ws33;ws33_5;ws34;ws34_5;ws35;Conditions
50;Suzlon;1026;S111/2100;2100;No;90;120;3.5;10;21;#ND;2015;0;0;0;0;0;0;0;65;131;220;305;440;578;760;945;1180;1393;1640;1865;2030;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
50;Suzlon;766;S95/2100;2100;No;80;100;2.5;11.5;16;690;2011;0;0;0;0;0;170;240;320;410;530;630;784;950;1130;1285;1440;1585;1740;1870;1990;2035;2076;2090;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
50;Suzlon;219;S64/950;950;No;56;74;3.5;13.5;25;690;#ND;0;0;0;0;0;0;0;20;45;67;89;120;159;215;273;355;436;508;580;656;731;795;849;885;909;930;940;950;950;950;950;950;950;950;950;950;950;950;950;950;950;950;950;950;950;950;950;950;950;950;950;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
113;RRB Energy;84;V39-500;500;No;48;49;4;14.5;25;690;#ND;0;0;0;0;0;0;0;0;3;24;44;70;96;130;163;200;242;284;325;363;400;426;452;467;481;489;494;497;498;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
113;RRB Energy;85;V27-225;225;No;31;49;4;14.5;25;400;#ND;0;0;0;0;0;0;0;0;5;10;20;30;40;52;65;75;88;101;114;127;142;156;169;180;191;201;212;222;224;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
113;RRB Energy;649;PS-1800;1800;No;80;100;3.5;15;25;690;#ND;0;0;0;0;0;0;0;12;31;65;107;170;232;333;433;549;665;765;865;972;1078;1194;1310;1417;1524;1605;1685;1720;1750;1778;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
25;Mitsubishi;138;MWT-1000-61;1000;No;45;69;5;12.5;25;690;#ND;0;0;0;0;0;0;0;0;0;0;44;100;162;210;268;330;406;485;568;670;767;880;984;996;998;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : 10 %
25;Mitsubishi;562;MWT-92;2400;No;80;80;4;12.5;25;690;#ND;0;0;0;0;0;0;0;0;41;100;169;260;361;470;584;740;903;1120;1337;1555;1764;1965;2160;2265;2364;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : 10%
25;Mitsubishi;286;MWT-102-2.4;2400;No;80;80;4;11.5;25;690;#ND;0;0;0;0;0;0;0;0;80;150;221;350;482;630;783;980;1179;1450;1715;1910;2120;2300;2395;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : 10 %
25;Mitsubishi;561;MWT-95;2400;No;80;80;3.5;12;25;690;#ND;0;0;0;0;0;0;0;7;58;115;185;260;343;470;615;800;995;1190;1388;1615;1838;2030;2199;2320;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : 10%
25;Mitsubishi;285;MWT-100-2.4;2400;No;80;80;3.5;11.5;25;690;#ND;0;0;0;0;0;0;0;10;65;110;170;290;420;570;721;910;1098;1355;1603;1840;2078;2290;2377;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;2400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : 10 %
13;Vergnet;88;GEV MP 275/32;275;No;55;60;4;12;30;400;2004;0;0;0;0;0;0;0;0;3;10;18;27;36;47;58;78;98;119;141;164;189;215;243;262;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;275;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : none
72;Leitwind;240;LTW80-1800;1800;No;60;80;3.5;14;25;690;#ND;0;0;0;0;0;0;0;40;87;130;178;230;295;390;501;600;720;860;1001;1150;1302;1435;1562;1660;1756;1780;1790;1797;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;544;LTW77-1500;1500;No;61.5;80;3;14;25;690;#ND;0;0;0;0;0;0;32;50;80;120;163;205;254;327;399;498;597;699;801;897;1010;1140;1269;1340;1401;1440;1474;1490;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;545;LTW80-1500;1500;No;60;80;3;13;25;690;#ND;0;0;0;0;0;0;17;45;75;110;140;200;265;348;430;554;678;802;926;1073;1220;1332;1443;1480;1497;1499;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;790;LTW101-3000;3000;No;95;143;2.5;15;25;690;2013;0;0;0;0;0;33;65;129;192;262;332;416;499;620;740;954;1168;1382;1596;1797;1997;2211;2425;2562;2699;2793;2886;2933;2979;2990;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;966;LTW101-2500;2500;No;95;143;2.5;15;25;690;#ND;0;0;0;0;0;33;65;129;192;262;332;416;499;620;740;907;1073;1284;1495;1699;1903;2040;2177;2257;2337;2387;2437;2464;2490;2498;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;967;LTW101-2000;2000;No;95;143;2.5;12;25;690;#ND;0;0;0;0;0;33;65;129;192;262;332;416;499;616;733;894;1054;1194;1334;1515;1696;1828;1960;1985;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;791;LTW86-1500;1500;No;80;80;2.5;13;20;690;#ND;0;0;0;0;0;8;20;43;69;120;173;252;330;470;580;680;792;911;1029;1156;1283;1370;1421;1460;1484;1495;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;1010;LTW80-1000;1000;No;65;80;3;12;25;690;#ND;0;0;0;0;0;0;3;34;65;108;151;216;280;370;460;571;681;780;876;930;972;989;996;998;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;965;LTW77-800;800;No;61.5;80;2.5;11;25;690;#ND;0;0;0;0;0;10;24;42;69;110;150;210;269;350;433;519;605;680;736;767;788;796;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;243;LTW77-1000;1000;No;61.5;80;2.5;11;25;690;#ND;0;0;0;0;0;10;24;45;69;110;150;210;269;350;433;520;617;730;839;900;952;985;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
87;e.n.o. energy;539;92;2200;No;103;123;3.5;14;25;690;2010;0;0;0;0;0;0;0;23;60;110;169;250;349;490;638;800;962;1150;1340;1480;1611;1750;1881;1975;2062;2130;2171;2192;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
87;e.n.o. energy;601;100;2200;No;99;99;3;12;25;690;#ND;0;0;0;0;0;0;20;61;120;200;280;400;515;669;822;1003;1183;1372;1561;1730;1887;2010;2122;2180;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
87;e.n.o. energy;889;114;3500;No;92;142;3.5;12;25;690;2012;0;0;0;0;0;0;0;71;126;230;341;450;574;720;890;1090;1327;1635;1937;2280;2640;3049;3320;3470;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
143;Wobben;871;E70/2300;2300;No;57;113;2;15.5;25;400;#ND;0;0;0;0;2;10;18;37;56;91;127;183;240;320;400;513;626;759;892;1058;1223;1407;1590;1745;1900;1990;2080;2155;2230;2265;2300;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;2310;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
143;Wobben;873;E82/2300;2300;No;78;138;2;14;25;400;#ND;0;0;0;0;3;12;25;50;82;125;174;245;321;427;532;674;815;998;1180;1380;1580;1735;1890;1995;2100;2175;2240;2280;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
143;Wobben;874;E82/3000;3000;No;59;84;2;17;25;400;#ND;0;0;0;0;3;12;25;50;82;120;174;240;321;420;532;674;815;998;1180;1380;1580;1740;1900;2050;2200;2340;2480;2590;2700;2775;2850;2900;2950;3000;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;3020;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
87;e.n.o. energy;890;126;3500;No;117;137;3;10.5;25;690;#ND;0;0;0;0;0;0;110;234;341;490;644;840;1035;1338;1641;1979;2317;2655;2993;3313;3450;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
87;e.n.o. energy;888;82/2050;2050;No;58.6;110;3.5;13;25;690;#ND;0;0;0;0;0;0;0;55;100;170;233;340;448;615;789;975;1166;1330;1488;1630;1758;1850;1930;1983;2035;2045;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;859;E92/2350;2350;No;78;138;2;13;25;690;2012;0;0;0;0;8;14;25;45;75;130;192;270;351;506;660;810;980;1190;1395;1610;1800;1940;2060;2190;2270;2310;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
143;Wobben;1019;E92/2350;2350;No;85;138;2;13;25;690;#ND;0;0;0;0;8;14;25;45;75;130;192;270;351;506;660;810;980;1190;1395;1610;1800;1940;2060;2190;2270;2310;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
131;Aeronautica Windpower;1020;30-250;250;No;30;50;3.5;16;20;400 - 480;#ND;0;0;0;0;0;0;0;4;9;14;18;23;28;42;57;72;88;105;122;136;150;163;175;186;196;205;213;221;228;234;240;245;250;250;250;250;250;250;250;250;250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
131;Aeronautica Windpower;604;47-500;500;No;50;65;3.5;13.5;20;690;#ND;0;0;0;0;0;0;0;9;20;35;53;71;88;120;153;192;231;283;335;378;420;448;466;485;494;496;498;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
131;Aeronautica Windpower;753;47-750;750;No;50;65;3.5;15;20;690;#ND;0;0;0;0;0;0;0;9;20;35;53;71;88;120;153;192;233;287;345;397;448;497;545;590;633;670;702;725;742;747;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
131;Aeronautica Windpower;754;54-750;750;No;50;65;3.5;13;20;690;#ND;0;0;0;0;0;0;0;13;27;47;71;95;122;160;202;255;310;370;429;499;569;630;678;710;732;744;752;752;751;751;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
131;Aeronautica Windpower;752;29-225;225;No;30;50;2;14;23;480;#ND;0;0;0;0;1;4;9;18;28;42;55;70;85;101;117;131;145;158;171;181;190;198;205;213;218;222;224;226;228;228;228;228;227;226;225;224;223;220;218;216;215;214;212;212;212;212;212;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
131;Aeronautica Windpower;919;33-225;225;No;30;50;2;12;23;480;#ND;0;0;0;0;1;5;12;23;35;51;66;84;102;121;140;157;174;188;202;209;216;221;225;227;228;227;226;226;226;226;225;225;225;224;223;223;222;222;221;220;218;217;216;215;214;214;214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
85;ACSA;398;A27/225;225;No;31.5;50;3.5;14.5;25;400;#ND;0;0;0;0;0;0;0;2;5;11;17;25;33;44;55;69;83;99;115;132;149;165;181;195;205;214;220;222;224;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,23 kg/m3
85;ACSA;572;A29/225;225;No;31.5;50;3.5;14;25;400;#ND;0;0;0;0;0;0;0;3;7;14;21;30;38;50;62;77;92;110;128;147;165;183;196;208;216;221;223;224;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;225;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,23 kg/m3
89;AVIC Huide;702;HD1000;1000;No;#ND;#ND;3.5;16;25;#ND;#ND;0;0;0;0;0;0;0;11;22;46;70;100;130;176;222;280;348;417;487;558;630;705;780;831;883;925;961;987;1013;1035;1056;1061;1065;1063;1061;1060;1059;1052;1044;1040;1035;1028;1020;1015;1010;1006;1002;1001;1000;996;991;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
89;AVIC Huide;704;HD2000;2000;No;85;100;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;10;64;125;190;280;369;475;585;750;916;1140;1347;1560;1759;1890;2002;2030;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
93;AWE;426;52-750;750;No;40;75;3;14.5;25;600 - 690;#ND;0;0;0;0;0;0;9;21;34;54;74;101;128;165;202;251;299;360;420;486;552;605;658;690;718;735;741;746;748;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
16;AAER;557;A1650-77;1650;No;65;80;3.5;12;20;#ND;#ND;0;0;0;0;0;0;0;25;57;90;141;190;258;340;422;532;642;781;919;1078;1237;1389;1541;1620;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
17;Alizeo;69;Alizeo 1000/56;1000;No;50;50;4;13;15;690;#ND;0;0;0;0;0;0;0;0;7;27;47;72;98;134;170;223;277;343;409;484;558;641;723;840;921;980;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
17;Alizeo;70;Alizeo 1000/60;1000;No;50;50;4;12;15;690;#ND;0;0;0;0;0;0;0;0;5;28;51;80;110;159;203;261;319;400;480;570;660;753;846;970;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
17;Alizeo;844;Alizeo 1000/60 Softwind;1000;No;50;50;3.5;12;15;690;#ND;0;0;0;0;0;0;0;15;32;60;94;125;163;210;260;325;396;475;557;667;777;880;980;995;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
17;Alizeo;71;Alizeo 1000/64;1000;No;50;50;3.5;13.5;15;690;#ND;0;0;0;0;0;0;0;9;19;45;74;105;147;192;244;305;370;450;539;620;707;797;886;970;1009;1016;1019;1020;1020;1020;1020;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
17;Alizeo;845;Alizeo 1000/64 Softwind;1000;No;50;50;3.5;12;15;690;#ND;0;0;0;0;0;0;0;15;32;63;94;129;163;211;260;330;396;476;557;667;777;880;970;992;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
62;Clipper;297;Liberty C100;2500;No;80;80;3.5;14;25;690;#ND;0;0;0;0;0;0;0;48;96;159;221;317;412;541;669;831;1010;1233;1456;1669;1882;2060;2235;2333;2419;2460;2485;2493;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
62;Clipper;294;Liberty C89;2500;No;80;80;3.5;14;25;690;2010;0;0;0;0;0;0;0;38;78;124;169;243;318;406;494;614;734;900;1075;1343;1610;1829;2048;2180;2281;2360;2429;2480;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
62;Clipper;295;Liberty C93;2500;No;80;80;3.5;14;25;690;2005;0;0;0;0;0;0;0;35;71;131;191;283;374;469;565;720;876;1067;1257;1483;1709;1940;2151;2260;2345;2420;2460;2490;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
62;Clipper;296;Liberty C96;2500;No;80;80;3.5;15;25;690;2006;0;0;0;0;0;0;0;49;99;152;205;290;374;484;593;756;918;1162;1405;1621;1836;2016;2196;2300;2370;2425;2468;2477;2486;2495;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
62;Clipper;933;Liberty C99;2500;No;80;80;3.5;14;25;690;#ND;0;0;0;0;0;0;0;55;113;177;240;332;424;533;643;791;940;1160;1391;1663;1935;2115;2271;2350;2408;2450;2479;2492;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
65;Doosan;673;WinDS3000/91;3000;No;80;80;3.5;13;25;#ND;#ND;0;0;0;0;0;0;0;54;108;159;210;281;351;440;529;675;820;1054;1288;1587;1887;2231;2576;2745;2900;2970;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
87;e.n.o. energy;408;82;2000;No;58.6;108;2.5;13;25;690;#ND;0;0;0;0;0;20;39;65;91;134;177;242;306;396;486;604;723;870;1018;1200;1382;1590;1757;1850;1911;1965;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;1;E33/330;330;No;37;50;2.5;13;28;400;2004;0;0;0;0;0;3;5;9;14;22;30;43;55;74;92;115;138;167;196;223;250;273;293;308;320;330;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
75;Suedwind;1111;S46/600;600;No;51.5;74;3;12;24;690;1997;0;0;0;0;0;0;4;10;17;30;44;65;87;116;145;186;227;277;327;391;454;545;590;598;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
115;Eviag;540;ev100;2500;No;85;100;2.5;11.5;25;690;#ND;0;0;0;0;0;4;8;60;113;169;226;327;429;575;722;925;1128;1361;1594;1868;2143;2370;2470;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
115;Eviag;541;ev2.93;2050;No;85;140;3.5;12;25;690;#ND;0;0;0;0;0;0;0;34;68;121;174;261;348;476;605;797;990;1168;1345;1530;1715;1855;1985;2030;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
115;Eviag;542;ev90;2500;No;85;100;4.5;13;25;690;#ND;0;0;0;0;0;0;0;0;0;65;141;215;289;402;525;706;896;1059;1240;1433;1645;1864;2082;2224;2365;2440;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
70;EWT;292;Directwind 750/52;750;No;40;75;2;14;25;#ND;#ND;0;0;0;0;1;4;8;18;31;50;69;97;124;155;199;240;297;357;417;482;546;605;652;690;714;735;740;748;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
70;EWT;293;Directwind 900/52;900;No;40;75;2;17;25;#ND;#ND;0;0;0;0;1;5;9;20;32;52;71;100;128;165;205;256;306;368;430;498;565;626;686;732;777;808;839;861;882;893;903;907;911;913;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
70;EWT;274;Directwind 900/54;900;No;40;75;2.5;14;25;#ND;#ND;0;0;0;0;0;7;12;25;40;60;80;111;142;182;229;288;347;419;491;557;623;689;754;808;852;878;897;909;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
44;Fuhrlaender;157;FL 1500/70;1500;No;65;100;2.5;12.5;25;690;2000;0;0;0;0;0;6;14;20;41;70;118;177;236;298;363;462;571;703;834;985;1129;1280;1410;1470;1495;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
44;Fuhrlaender;158;FL 1500/77;1500;No;61.5;111.5;2.5;12;20;690;2004;0;0;0;0;0;11;23;36;60;97;145;197;249;320;405;503;625;789;940;1060;1240;1360;1465;1496;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
44;Fuhrlaender;155;FL MD/70;1500;No;65;114.5;3.5;14;25;690;2000;0;0;0;0;0;0;0;15;34;62;89;138;187;262;336;440;545;640;750;872;1009;1143;1277;1360;1417;1470;1494;1498;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
45;Global Wind Power;465;GWP82-2000;2000;No;80;120;2;14;25;690;#ND;0;0;0;0;1;9;16;42;70;117;167;240;313;410;507;629;755;895;1040;1198;1355;1501;1646;1760;1860;1930;1980;1998;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
38;Guangdong Mingyang;386;MY1.5s;1500;No;65;120;2.5;12;25;690;#ND;0;0;0;0;0;1;4;26;47;85;123;178;233;312;390;496;602;736;869;1017;1165;1312;1445;1490;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
38;Guangdong Mingyang;387;MY1.5se;1500;No;65;120;2.5;11.5;25;690;#ND;0;0;0;0;0;4;8;37;65;109;152;214;276;364;452;570;688;838;987;1146;1304;1420;1480;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
55;Guodian United Power;662;UP77;1500;No;65;75;2.5;12;25;#ND;#ND;0;0;0;0;0;7;14;40;66;108;145;209;269;351;433;540;648;774;901;1044;1188;1350;1470;1497;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
55;Guodian United Power;663;UP82;1500;No;65;80;2.5;11.5;25;690;#ND;0;0;0;0;0;9;17;48;79;128;177;246;316;412;509;633;756;904;1052;1224;1395;1470;1495;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
55;Guodian United Power;664;UP86;1500;No;65;80;2.5;10.5;25;690;#ND;0;0;0;0;0;9;21;52;91;142;194;270;346;451;557;698;838;990;1163;1332;1450;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
49;Hyosung;637;HS50-750kW;750;No;50;50;4.5;13;25;690;#ND;0;0;0;0;0;0;0;0;0;25;56;83;109;140;170;200;237;280;333;403;473;560;646;705;738;746;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
49;Hyosung;636;HS90-2MW;2000;No;80;80;3.5;12;25;690;#ND;0;0;0;0;0;0;0;22;45;84;122;193;263;382;501;659;816;1003;1189;1379;1568;1764;1960;1995;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
77;Hyundai;691;AV928;2500;No;80;80;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;15;34;90;160;250;359;462;565;710;879;1100;1335;1690;2060;2300;2470;2496;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
99;CSIC HZ Windpower;712;H82-2000;2000;No;70;80;3.5;13;25;#ND;2009;0;0;0;0;0;0;0;19;39;84;130;195;260;354;447;575;703;859;1015;1181;1347;1506;1665;1796;1928;1975;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
99;CSIC HZ Windpower;713;H87-2000;2000;No;70;80;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;4;8;33;59;110;165;237;313;417;525;665;806;985;1164;1372;1581;1850;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
99;CSIC HZ Windpower;714;H93-2000;2000;No;70;80;2.5;11;25;#ND;2009;0;0;0;0;0;4;8;39;69;128;187;272;356;477;597;757;916;1109;1302;1501;1700;1920;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
19;IMPSA;99;IWP-83-2100;2100;No;72;100;2.5;13.5;25;789;#ND;0;0;0;0;0;20;40;66;93;135;177;241;306;399;492;611;731;875;1018;1204;1390;1572;1754;1920;2046;2090;2099;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
67;JSW;678;J82;2000;Yes;70;70;3.5;13;25;660;#ND;0;0;0;0;0;0;0;36;72;124;176;255;334;424;515;635;765;880;1015;1160;1332;1517;1702;1804;1905;1970;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;76;LTW70-1700;1700;No;65;65;2.5;13;25;#ND;#ND;0;0;0;0;0;12;23;41;58;89;120;167;213;279;344;432;519;631;742;880;1018;1173;1327;1500;1652;1698;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;543;LTW70-2000;2000;No;60;60;2.5;13;25;690;#ND;0;0;0;0;0;12;23;41;58;89;120;167;213;279;344;432;519;631;742;880;1018;1173;1327;1500;1672;1920;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
7;Made;50;AE-52;800;No;50;60;3.5;12;25;1000;#ND;0;0;0;0;0;0;0;16;32;48;63;79;100;130;164;208;270;322;391;454;517;595;674;770;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
7;Made;51;AE-56;800;No;50;60;2.5;12;25;1000;#ND;0;0;0;0;0;8;16;30;45;67;89;123;157;194;230;276;322;381;450;521;602;678;755;790;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
25;Mitsubishi;284;MWT-92-2.3;2300;No;80;80;3.5;13;25;690;#ND;0;0;0;0;0;0;0;29;57;104;150;232;314;410;529;705;893;1050;1250;1480;1736;1921;2107;2210;2264;2290;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
8;Nordex;13;N90/2500 Offshore;2500;Yes;70;120;3.5;14;25;690;2005;0;0;0;0;0;0;0;31;62;125;188;276;363;481;599;756;912;1106;1299;1522;1744;1947;2149;2280;2389;2460;2492;2498;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
8;Nordex;77;S82;1500;No;100;100;3.5;13;25;690;#ND;0;0;0;0;0;0;0;20;51;100;148;219;289;386;483;606;729;874;1018;1141;1263;1339;1414;1455;1489;1498;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
97;PowerWind;449;90;2500;No;80;100;2.5;15;25;690;#ND;0;0;0;0;0;17;34;69;103;161;219;298;376;491;605;758;911;1091;1270;1462;1654;1839;2023;2153;2282;2351;2420;2457;2494;2498;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
97;PowerWind;450;100;2500;No;80;100;2.5;13;25;690;#ND;0;0;0;0;0;19;38;80;122;193;263;359;455;594;733;924;1114;1351;1588;1800;2012;2149;2286;2361;2436;2475;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
9;Repower;679;MM100/1800;1800;No;78;100;3.5;11;22;575;#ND;0;0;0;0;0;0;0;60;127;193;258;358;458;593;729;924;1119;1314;1508;1635;1725;1775;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;1800;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
135;Samsung;764;25s;2500;No;80;80;2.5;14;25;#ND;2010;0;0;0;0;0;13;26;65;105;163;222;302;381;498;616;760;904;1069;1235;1427;1619;1829;2039;2200;2348;2450;2474;2487;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
48;Sany;635;SE11030III-S;3000;Yes;90;100;3.5;11;25;#ND;#ND;0;0;0;0;0;0;0;51;102;188;274;388;503;671;840;1010;1254;1546;1839;2125;2412;2750;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
48;Sany;632;SE8220III;2000;No;70;80;3.5;14;25;690;#ND;0;0;0;0;0;0;0;18;35;77;119;176;232;310;388;493;598;733;868;1029;1189;1357;1525;1676;1826;1930;1989;1994;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
48;Sany;633;SE8720III;2000;No;70;80;3.5;12;25;690;#ND;0;0;0;0;0;0;0;40;92;161;210;295;360;455;559;696;834;1011;1188;1379;1571;1714;1858;1950;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
48;Sany;902;SE8720IIIE60HZ;2000;No;70;80;3.5;12;25;690;#ND;0;0;0;0;0;0;0;34;69;120;172;247;321;424;528;668;808;989;1170;1370;1571;1714;1858;1950;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
48;Sany;634;SE9320III-3;2000;No;70;80;2.5;11;22;690;#ND;0;0;0;0;0;32;50;86;108;168;227;315;402;520;639;797;955;1158;1360;1597;1833;1935;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
48;Sany;903;SE9320III-S3;2000;Yes;70;80;3.5;11;22;#ND;#ND;0;0;0;0;0;0;0;34;69;136;203;286;369;488;608;762;916;1128;1341;1570;1799;1930;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
54;Shandong Swiss Electric;661;YZ113/3.0;3000;Yes;100;110;2.5;11;20;690;2011;0;0;0;0;0;28;57;90;133;212;292;412;533;700;868;1100;1343;1670;2025;2405;2786;2940;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
54;Shandong Swiss Electric;651;YZ78/1.5;1500;No;70;80;2.5;12;25;650;#ND;0;0;0;0;0;12;25;50;75;114;153;212;270;359;447;560;681;840;1021;1202;1382;1455;1488;1496;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
54;Shandong Swiss Electric;652;YZ82/1.5;1500;No;70;80;2.5;12;20;690;#ND;0;0;0;0;0;12;25;50;75;114;153;212;270;359;447;560;681;840;1021;1202;1382;1455;1488;1496;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
54;Shandong Swiss Electric;655;YZ87/2.0;2000;No;70;80;3.5;11;20;650;#ND;0;0;0;0;0;0;0;47;93;149;204;283;362;480;599;759;920;1143;1366;1622;1877;1970;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
54;Shandong Swiss Electric;656;YZ88/2.5;2500;No;70;80;2.5;12;25;690;#ND;0;0;0;0;0;9;19;50;81;131;181;247;313;401;488;610;741;950;1170;1510;1869;2132;2396;2480;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
54;Shandong Swiss Electric;657;YZ90/2.5;2500;No;80;90;2.5;12;25;690;#ND;0;0;0;0;0;9;19;50;81;131;181;247;313;401;488;610;741;950;1170;1510;1869;2132;2396;2480;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
52;Shanghai Electric;638;W1250/62;1250;No;55;91.5;3.5;13;25;690;#ND;0;0;0;0;0;0;0;18;36;62;87;124;162;221;280;348;417;508;598;698;797;907;1018;1114;1211;1245;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
52;Shanghai Electric;639;W1250/64;1250;No;55;91.5;2.5;13;25;690;#ND;0;0;0;0;0;8;15;27;39;63;87;124;162;226;290;372;454;551;647;746;844;970;1096;1167;1237;1244;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
52;Shanghai Electric;644;W2000/105;2000;Yes;80;105;3.5;11;20;#ND;#ND;0;0;0;0;0;0;0;36;72;142;212;318;424;585;745;910;1093;1350;1661;1860;1973;1995;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
52;Shanghai Electric;641;W2000/87;2000;Yes;80;105;3.5;13;25;690;#ND;0;0;0;0;0;0;0;23;47;92;136;196;256;380;503;640;776;942;1109;1284;1458;1657;1855;1945;1991;1996;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
52;Shanghai Electric;642;W2000/93;2000;Yes;80;105;3.5;12;25;690;#ND;0;0;0;0;0;0;0;38;76;131;185;272;358;478;598;739;880;1072;1263;1467;1672;1800;1928;1975;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
52;Shanghai Electric;643;W2000/99;2000;Yes;80;105;3.5;12;25;690;#ND;0;0;0;0;0;0;0;35;71;140;208;295;381;523;665;836;1007;1215;1424;1619;1814;1925;1982;1995;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
52;Shanghai Electric;645;W3600/116;3600;No;80;100;2.5;12;25;#ND;2010;0;0;0;0;0;3;15;48;81;170;296;430;563;752;941;1174;1430;1733;2059;2400;2741;3096;3452;3565;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
52;Shanghai Electric;646;W3600/122;3600;No;80;100;3.5;12;25;#ND;2010;0;0;0;0;0;0;0;49;99;197;296;444;592;797;1003;1257;1511;1842;2172;2567;2962;3254;3547;3585;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
10;Siemens;21;SWT-2.3-82 VS;2300;No;58.5;100;3.5;15;25;750 - 690;2004;0;0;0;0;0;0;0;30;79;121;170;227;280;345;420;510;654;778;930;1129;1356;1567;1778;1899;2020;2099;2178;2221;2263;2281;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
95;Sinovel;279;SL 1500/70;1500;No;65;70;3.5;12;25;690;#ND;0;0;0;0;0;0;0;10;20;55;89;142;194;261;328;416;505;617;730;865;1000;1148;1296;1440;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
95;Sinovel;280;SL 1500/77;1500;No;65;70;3.5;12;20;690;#ND;0;0;0;0;0;0;0;26;52;93;134;195;256;329;401;505;609;742;876;1039;1203;1336;1470;1495;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
95;Sinovel;281;SL 1500/82;1500;No;65;100;3.5;11;20;690;#ND;0;0;0;0;0;0;0;37;73;117;161;231;301;394;488;617;745;906;1068;1229;1391;1475;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
95;Sinovel;94;SL 3000/100;3000;No;80;110;3.5;13;25;#ND;#ND;0;0;0;0;0;0;0;60;120;191;262;375;488;630;771;962;1153;1387;1620;1889;2158;2423;2689;2840;2936;2975;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
95;Sinovel;82;SL 3000/90;3000;Yes;80;90;3.5;13;25;690;#ND;0;0;0;0;0;0;0;45;90;146;201;281;361;497;632;792;951;1142;1333;1580;1826;2108;2389;2649;2910;2980;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
74;STX Windpower;683;STX72;2000;No;65;80;2.5;14;20;660;#ND;0;0;0;0;0;8;17;29;42;69;96;146;195;256;316;414;511;628;744;869;994;1123;1252;1351;1500;1622;1792;1920;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
74;STX Windpower;684;STX82 1.5 MW;1500;No;100;115;3.5;12;25;690;#ND;0;0;0;0;0;0;0;30;60;99;137;193;249;334;419;541;664;765;870;982;1099;1225;1352;1450;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
74;STX Windpower;685;STX82 2.0 MW;2000;No;80;88;3.5;13;25;690;#ND;0;0;0;0;0;0;0;36;71;114;158;217;276;363;450;580;710;848;986;1140;1294;1438;1582;1688;1795;1910;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
74;STX Windpower;686;STX93 2.0 MW;2000;No;80;80;3.5;12;20;660;#ND;0;0;0;0;0;0;0;40;91;140;189;270;350;443;560;724;900;1053;1210;1386;1579;1740;1902;1970;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
98;Unison;458;U50;750;No;50;50;2.5;13;25;#ND;#ND;0;0;0;0;0;7;13;17;24;43;59;78;98;128;159;201;242;295;354;416;478;546;613;675;722;742;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
98;Unison;459;U54;750;No;60;60;2.5;12;25;#ND;#ND;0;0;0;0;0;8;16;26;36;54;73;100;127;163;200;253;306;374;442;518;593;665;724;745;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
98;Unison;460;U57;750;No;68;68;2.5;11;25;#ND;#ND;0;0;0;0;0;7;15;30;45;68;91;126;162;203;245;302;360;434;509;577;645;730;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
98;Unison;457;U88;2000;No;80;80;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;23;46;88;130;203;277;388;499;626;754;941;1127;1330;1534;1697;1861;1960;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
98;Unison;80;U93;2000;No;80;100;3.5;11;25;#ND;#ND;0;0;0;0;0;0;0;46;92;148;205;278;351;473;594;738;883;1081;1280;1493;1706;1920;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
63;Vensys;271;70;1500;No;65;85;2.5;15;25;690;2006;0;0;0;0;0;7;14;36;57;89;121;167;213;278;342;432;521;629;736;869;1002;1136;1269;1347;1425;1454;1483;1491;1498;1499;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
63;Vensys;547;82;1500;No;58;100;2.5;13;22.5;690;2008;0;0;0;0;0;13;26;56;86;130;175;243;311;404;497;622;747;894;1041;1175;1309;1395;1462;1485;1491;1498;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
63;Vensys;548;90;2500;No;80;80;2.5;12;25;690;2010;0;0;0;0;0;15;31;67;102;157;212;291;370;481;591;738;884;1069;1254;1457;1660;1869;2079;2310;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
63;Vensys;546;100;2500;No;100;100;2.5;11;25;690;2009;0;0;0;0;0;26;51;93;135;202;269;370;470;609;749;933;1117;1337;1557;1797;2037;2268;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;115;V112/3000 Offshore;3000;Yes;84;119;2.5;12;25;#ND;#ND;0;0;0;0;0;10;19;71;122;212;303;428;554;753;953;1153;1375;1648;1944;2221;2498;2717;2936;2985;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
117;Wikov;570;W2000/86;2000;No;70;80;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;49;98;154;210;270;348;470;612;740;894;1101;1307;1497;1687;1821;1955;1990;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
117;Wikov;571;W2000/93;2000;No;80;100;3.5;11;20;6300;#ND;0;0;0;0;0;0;0;47;94;168;242;322;420;546;690;873;1055;1260;1464;1652;1840;1950;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
34;Windflow;141;Windflow 33-500;500;No;29;31;6;17;30;415;#ND;0;0;0;0;0;0;0;0;0;0;0;0;20;41;63;85;107;130;155;182;211;243;275;308;340;371;396;422;443;462;474;485;492;498;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;388;WT1650df/77;1650;No;70;80;3.5;12;20;#ND;#ND;0;0;0;0;0;0;0;29;59;103;147;202;257;339;422;533;645;805;964;1136;1309;1443;1576;1630;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;392;WT1650df/82;1650;No;70;80;3.5;11;20;#ND;#ND;0;0;0;0;0;0;0;31;62;112;162;239;316;406;496;626;757;931;1106;1284;1462;1590;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;396;WT2000fc/86;2000;No;70;80;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;30;61;115;170;242;314;414;514;649;784;976;1168;1388;1608;1784;1960;1990;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;416;WT2000fc/93;2000;No;70;70;3.5;11;20;#ND;#ND;0;0;0;0;0;0;0;35;69;128;186;270;354;488;622;787;951;1148;1344;1584;1824;1960;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;418;WT3000fc/91;3000;No;80;90;3.5;13;25;#ND;#ND;0;0;0;0;0;0;0;47;95;158;222;304;386;506;627;778;930;1120;1310;1544;1778;2041;2304;2535;2766;2930;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
15;Winwind;675;WinWinD 3 120;3000;No;90;120;3.5;12;25;690;#ND;0;0;0;0;0;0;0;76;151;252;353;517;681;876;1071;1295;1519;1739;1960;2234;2508;2716;2924;2985;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
15;Winwind;674;WWD-3-109;3000;No;80;130;3.5;13;25;690;#ND;0;0;0;0;0;0;0;63;110;170;252;400;560;737;895;1040;1230;1434;1683;1960;2237;2477;2716;2850;2962;2990;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
114;Ghodawat;1047;G1650/82;1650;No;68;78;3.5;11;20;690;#ND;0;0;0;0;0;0;0;40;90;130;177;240;303;380;467;580;701;860;1030;1200;1372;1515;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
93;AWE;427;52-900;900;No;40;75;2;15;25;600 - 690;#ND;0;0;0;0;1;4;8;19;31;50;69;97;124;162;199;248;297;357;417;483;549;633;717;746;775;800;825;850;875;888;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
93;AWE;428;54-900;900;No;40;75;2;13;25;600 - 690;#ND;0;0;0;0;1;5;9;21;33;53;73;103;133;173;213;266;318;383;447;517;587;677;767;830;883;896;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
1;Dewind;579;D9;2000;No;80;100;2.5;12;25;690;2011;0;0;0;0;0;8;17;55;94;158;222;305;389;509;628;767;915;1088;1269;1461;1654;1786;1919;1975;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
1;Dewind;1081;D9.1;2000;No;80;100;2.5;13;25;690;#ND;0;0;0;0;0;14;28;69;112;182;251;330;409;518;628;751;874;1037;1200;1398;1595;1725;1856;1935;1981;1993;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
1;Dewind;1082;D9.2;2000;No;80;100;4;12;25;13800;#ND;0;0;0;0;0;0;0;0;20;57;93;172;252;378;503;683;862;1056;1249;1445;1641;1765;1888;1965;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
16;AAER;1085;A1650-82;1650;No;#ND;#ND;3.5;11;20;#ND;#ND;0;0;0;0;0;0;0;36;73;123;172;242;311;410;508;639;769;932;1094;1281;1468;1595;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;395;WT2000dc/86;2000;No;70;80;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;30;61;115;170;242;314;414;514;640;784;966;1168;1388;1608;1784;1960;1995;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;397;WT2000dc/93;2000;No;70;70;3.5;11;20;#ND;#ND;0;0;0;0;0;0;0;35;69;127;186;270;354;488;622;786;951;1148;1344;1584;1824;1950;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;417;WT3000df/91;3000;No;80;90;3.5;13;25;#ND;#ND;0;0;0;0;0;0;0;47;95;158;222;304;386;506;627;779;930;1120;1310;1544;1778;2041;2304;2535;2766;2930;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
