ManufacturerID;ManufacturerName;TurbineID;TurbineName;RatedPowerkW;Offshore;MinimumHubHeightM;MaximumHubHeightM;CutInMS;RatedMS;CutOffMS;Voltage;AvailableSince;ws0;ws0_5;ws1;ws1_5;ws2;ws2_5;ws3;ws3_5;ws4;ws4_5;ws5;ws5_5;ws6;ws6_5;ws7;ws7_5;ws8;ws8_5;ws9;ws9_5;ws10;ws10_5;ws11;ws11_5;ws12;ws12_5;ws13;ws13_5;ws14;ws14_5;ws15;ws15_5;ws16;ws16_5;ws17;ws17_5;ws18;ws18_5;ws19;ws19_5;ws20;ws20_5;ws21;ws21_5;ws22;ws22_5;ws23;ws23_5;ws24;ws24_5;ws25;ws25_5;ws26;ws26_5;ws27;ws27_5;ws28;ws28_5;ws29;ws29_5;ws30;ws30_5;ws31;ws31_5;ws32;ws32_5;ws33;ws33_5;ws34;ws34_5;ws35;Conditions
43;Windtec;1086;WT3000fc/100;3000;No;#ND;#ND;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;40;80;156;233;330;428;581;734;920;1132;1380;1670;1936;2203;2469;2735;2930;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;1087;WT3000sg/100;3000;No;#ND;#ND;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;40;80;156;233;330;428;581;734;920;1132;1380;1670;1936;2203;2469;2735;2930;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
83;NRG Patagonia;1012;NRGP 64;1500;No;70;70;2.5;13;25;690;#ND;0;0;0;0;0;9;19;44;69;107;144;199;253;333;412;504;596;709;822;961;1099;1225;1350;1464;1577;1610;1618;1616;1609;1600;1592;1583;1575;1566;1557;1549;1540;1532;1523;1515;1506;1497;1489;1480;1472;1463;1454;1446;1437;1429;1420;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
83;NRG Patagonia;1013;NRGP 82;1500;No;80;80;3.5;11;25;690;#ND;0;0;0;0;0;0;0;25;57;102;158;245;344;505;714;912;1110;1255;1363;1425;1465;1490;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
98;Unison;1079;U93E;2000;No;80;100;2.5;12;25;#ND;#ND;0;0;0;0;0;4;18;65;112;177;241;333;424;562;700;845;990;1158;1325;1498;1670;1800;1902;1970;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
98;Unison;1080;U113;2300;No;80;140;2.5;12;20;#ND;#ND;0;0;0;0;0;13;37;70;117;195;283;395;512;690;868;1068;1267;1504;1740;1965;2169;2250;2279;2292;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
100;Norwin;831;29-STALL-200 kW;200;No;30;50;4;16;25;400 - 480;#ND;0;0;0;0;0;0;0;0;1;3;7;15;26;39;53;68;84;98;112;126;139;151;163;173;180;187;191;194;197;199;201;202;203;203;202;200;198;195;192;188;184;182;179;177;175;175;174;174;174;175;177;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : none
100;Norwin;468;29-STALL-225 kW;225;No;30;40;4;16;25;400 - 480;#ND;0;0;0;0;0;0;0;0;1;4;10;19;29;41;55;70;86;102;117;131;145;160;171;183;191;201;207;214;218;221;224;226;228;228;228;228;227;226;225;224;222;220;218;217;215;214;212;212;212;213;213;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : none
100;Norwin;832;47-ASR-500 kW;500;No;40;65;3;13;25;690;#ND;0;0;0;0;0;0;3;11;20;35;52;69;90;120;155;195;236;288;338;380;420;452;470;486;495;498;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : 10%
100;Norwin;466;47-ASR-750 kW;750;No;40;65;3;15;25;690;#ND;0;0;0;0;0;0;3;11;22;35;52;70;90;120;154;190;236;289;342;395;448;499;549;592;631;673;705;725;740;747;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : 10%
100;Norwin;833;54-ASR-750 kW;750;No;40;65;3;13;20;690;#ND;0;0;0;0;0;0;3;14;28;47;70;90;120;155;200;255;310;373;435;503;570;630;680;715;730;745;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : 10%
102;Pioneer Wincon;470;P250/29;250;No;50;50;3.5;15;25;415;#ND;0;0;0;0;0;0;0;4;8;13;17;24;31;42;54;70;86;102;118;136;152;167;179;192;204;217;230;240;247;251;253;253;252;250;248;248;247;247;246;246;246;246;245;243;240;239;238;237;236;236;236;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
102;Pioneer Wincon;738;P750/49;750;No;61;61;3.5;15;25;690;#ND;0;0;0;0;0;0;0;20;40;59;78;96;116;145;176;220;270;315;362;412;462;504;546;595;638;673;699;715;725;740;750;750;750;750;750;750;750;745;738;733;728;723;717;707;700;700;700;700;700;700;700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
152;Xant;984;M-21;100;No;23;38;3.5;11;20;400;#ND;0;0;0;0;0;0;0;2;5;8;11;15;20;25;31;38;45;54;63;72;81;91;100;100;100;100;100;100;100;100;100;98;96;91;86;80;75;71;67;63;60;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
70;EWT;549;Directwind 750/54;750;No;40;75;2;14;25;#ND;#ND;0;0;0;0;1;4;8;18;31;50;69;97;124;155;199;240;297;357;417;482;546;605;652;690;714;735;740;748;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
136;CNYD;811;YDF-1500-87;1500;No;65;75;3.5;10.5;25;690;#ND;0;0;0;0;0;0;0;31;67;120;178;231;293;390;510;645;779;928;1077;1250;1433;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
136;CNYD;1083;YDF-2000-103;2000;No;#ND;#ND;3.5;10;25;690;#ND;0;0;0;0;0;0;0;45;92;160;238;330;429;575;720;880;1040;1260;1539;1760;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
155;FWT;997;FWT2500/100;2500;No;85;160;3.5;12;25;690;#ND;0;0;0;0;0;0;0;35;76;130;194;295;413;540;683;880;1096;1311;1525;1810;2073;2260;2410;2470;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
155;FWT;998;FWT2500/104;2500;No;85;160;3.5;12;25;690;#ND;0;0;0;0;0;0;0;35;76;130;194;305;447;590;750;950;1154;1407;1660;1900;2140;2310;2452;2490;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
155;FWT;999;FWT3000/120;3000;No;90;140;3.5;11.5;25;720;#ND;0;0;0;0;0;0;0;102;173;250;345;493;640;845;1050;1313;1575;1903;2230;2480;2695;2840;2950;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
44;Fuhrlaender;162;FL 100/21;100;No;35;38;4.5;13;25;400;#ND;0;0;0;0;0;0;0;0;0;2;4;8;14;21;29;36;44;52;60;67;75;83;89;95;98;99;100;99;98;96;93;89;85;82;79;76;73;70;67;66;67;68;69;70;71;72;73;74;75;76;77;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
44;Fuhrlaender;269;FL 1000/54;1000;No;70;82;3.5;16;25;690;1998;0;0;0;0;0;0;0;10;24;42;64;84;111;152;197;256;314;384;454;518;582;634;686;735;783;837;891;929;966;999;1010;1024;1037;1034;1030;1028;1025;1020;1015;1013;1009;1003;995;990;985;979;973;966;960;956;955;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
44;Fuhrlaender;159;FL 1250/62;1250;No;50;85;5;17;25;#ND;#ND;0;0;0;0;0;0;0;0;0;0;12;65;123;180;252;320;393;460;534;605;690;775;869;940;1010;1060;1109;1160;1204;1230;1246;1270;1281;1290;1292;1292;1292;1291;1289;1283;1274;1267;1259;1253;1247;1238;1228;1221;1213;1208;1202;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
44;Fuhrlaender;161;FL 250/30;250;No;42;50;3;16;23;400;1998;0;0;0;0;0;0;1;4;7;13;18;27;35;47;60;76;93;108;123;134;145;157;168;179;190;199;208;216;223;229;235;239;242;242;241;237;232;229;226;224;221;220;218;216;214;213;212;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
44;Fuhrlaender;154;FL 2500/100;2500;No;65;160;3.5;12;25;690;#ND;0;0;0;0;0;0;0;45;103;155;216;305;403;530;664;845;1037;1260;1484;1750;2007;2300;2473;2490;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
44;Fuhrlaender;152;FL 2500/80;2500;No;65;160;3.5;15;25;#ND;#ND;0;0;0;0;0;0;0;14;31;72;118;182;255;362;474;590;709;850;1000;1167;1344;1509;1674;1839;2004;2170;2315;2400;2471;2494;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
44;Fuhrlaender;153;FL 2500/90;2500;No;85;160;3.5;13;25;690;2005;0;0;0;0;0;0;0;25;56;104;162;240;330;448;573;710;865;1040;1257;1450;1643;1858;2073;2235;2378;2467;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
44;Fuhrlaender;160;FL 600/50;600;No;50;75;3.5;11;25;690;2002;0;0;0;0;0;0;0;5;16;32;54;75;105;140;182;222;274;315;374;445;510;575;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
122;Elecon Engineering;737;T600-48DS;600;No;50;70;3;13;19;690;#ND;0;0;0;0;0;0;3;16;24;41;54;76;104;135;165;200;237;282;359;415;468;516;545;572;596;613;626;626;623;620;618;616;613;608;606;604;602;601;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
16;AAER;102;A1000;1000;No;70;82;4;12.5;22;#ND;#ND;0;0;0;0;0;0;0;0;13;25;40;67;108;148;200;250;305;365;438;510;585;660;760;860;960;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
16;AAER;103;A1000S;1000;No;70;82;4;12.5;22;#ND;#ND;0;0;0;0;0;0;0;0;13;25;40;67;108;148;200;250;305;365;438;510;585;660;760;860;960;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
18;Avantis;74;AV 1010;2300;No;99;99;2;12;25;690;#ND;0;0;0;0;13;47;81;136;191;274;357;461;565;732;899;1090;1281;1497;1713;1895;2074;2185;2243;2285;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Turbulence: 10 %
18;Avantis;75;AV 928;2500;No;80;80;2;13.5;25;690;#ND;0;0;0;0;4;30;59;92;135;199;263;356;449;564;678;831;983;1157;1350;1559;1788;1980;2157;2310;2423;2470;2490;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Turbulence: 10 %
2;Ecotecnia;40;80 2.0;2000;No;70;80;3;13.5;25;690;#ND;0;0;0;0;0;0;14;32;60;97;140;197;265;346;445;549;682;815;970;1124;1294;1463;1640;1798;1900;1961;1990;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Altitude: 0 m - Temperature: 15C
4;Gamesa;1088;G126/2500;2500;No;84;129;2;10;25;#ND;2015;0;0;0;0;66;205;360;500;639;813;1007;1210;1432;1645;1857;2037;2217;2320;2397;2470;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2460;2376;2270;2164;2050;1936;1842;1740;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
19;IMPSA;819;IWP-70-1500;1500;No;72.5;100;3.5;13;25;690;#ND;0;0;0;0;0;0;0;15;36;64;95;145;194;256;317;403;488;593;698;841;983;1144;1305;1403;1480;1495;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
19;IMPSA;1090;IWP-93-2100;2100;No;72;100;3.5;13;25;789;#ND;0;0;0;0;0;0;0;40;85;140;199;280;366;498;629;770;927;1110;1344;1577;1809;1940;2036;2080;2084;2095;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;2100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
39;Bonus;133;B30/150;150;No;30;40;3.5;13;25;400;#ND;0;0;0;0;0;0;0;1;2;6;11;15;22;28;36;46;59;71;84;97;109;120;131;139;146;150;154;154;154;152;149;145;140;136;131;128;124;123;121;120;119;119;118;118;118;118;118;118;118;118;118;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,23 kg/m3 - Turbulence : none
39;Bonus;353;B37/450;450;No;35;42;4.5;16;25;690;#ND;0;0;0;0;0;0;0;0;0;12;25;44;64;86;109;136;162;190;218;245;272;302;331;354;375;400;424;442;455;463;468;474;476;474;470;453;436;430;425;420;415;412;410;408;405;402;400;398;395;392;390;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
39;Bonus;358;B41/600;600;No;42;50;5;19;25;690;#ND;0;0;0;0;0;0;0;0;0;0;5;24;46;73;103;138;172;211;250;294;338;378;417;450;483;510;534;555;573;589;600;612;620;626;629;629;628;629;630;630;630;626;620;620;620;620;620;620;620;620;620;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
39;Bonus;242;B44/600;600;No;42;58;3.5;16;25;690;2002;0;0;0;0;0;0;0;6;13;26;40;55;74;100;131;165;202;242;281;322;362;398;434;467;499;526;548;565;577;588;596;603;610;609;607;600;593;582;571;559;546;536;525;518;510;505;499;489;479;469;458;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
39;Bonus;195;B62/1300;1300;No;60;60;2.5;18;25;690;#ND;0;0;0;0;0;2;5;16;30;57;90;128;171;230;292;367;441;524;607;691;774;854;933;1005;1076;1133;1186;1224;1251;1270;1283;1291;1294;1296;1298;1299;1300;1300;1300;1300;1300;1300;1300;1300;1300;1300;1300;1300;1300;1300;1300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
41;Neg Micon;506;NM48/600;600;No;46;70;3;16;20;690;#ND;0;0;0;0;0;0;2;10;22;35;54;75;99;134;169;211;253;296;338;380;422;460;491;520;545;569;586;597;601;604;606;609;611;610;609;606;600;598;595;598;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
8;Nordex;370;N27/250;250;No;30;50;4;16;16.5;400;1987;0;0;0;0;0;0;0;0;4;10;16;24;32;40;49;62;76;89;102;117;132;145;157;172;186;197;208;219;230;243;255;262;265;245;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
80;Nordic Windpower;328;N1000-54;1000;No;60;70;5;16.5;25;600 - 690;#ND;0;0;0;0;0;0;0;0;0;0;32;70;104;151;198;255;312;375;438;500;562;622;681;741;801;847;892;925;957;975;994;1002;1010;1011;1011;1009;1006;1003;999;991;983;975;966;965;963;962;961;960;958;957;956;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
53;Nordtank;237;NTK130/22;130;No;24;24;4.5;18.5;18.5;#ND;#ND;0;0;0;0;0;0;0;0;0;1;3;6;11;19;26;34;43;52;61;71;80;89;97;105;113;120;126;131;136;140;142;143;144;145;146;147;148;149;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
53;Nordtank;478;NTK550/41;550;No;42;50;4.5;18.5;25;690;#ND;0;0;0;0;0;0;0;0;0;13;27;47;67;92;117;148;179;212;245;276;306;334;362;388;413;435;456;473;490;503;515;525;534;540;546;550;554;555;555;553;550;546;542;537;531;526;520;515;510;506;501;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
110;Vindsyssel;627;VS130/22;130;No;26;26;4.5;13;20.5;#ND;#ND;0;0;0;0;0;0;0;0;0;3;7;12;17;22;28;37;46;57;69;80;93;103;112;121;129;134;137;137;135;133;129;125;120;116;113;110;107;103;102;100;95;90;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
51;Windstrom Frisia;234;F56;850;No;70;70;4;15.5;25;690;#ND;0;0;0;0;0;0;0;0;2;27;57;88;132;180;229;294;360;434;492;569;642;712;759;795;818;829;837;843;847;851;853;855;855;855;855;855;855;855;855;855;855;855;855;855;855;855;855;855;855;855;855;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
15;Winwind;568;WWD-1-60;1000;No;56;70;2;12;20;690;#ND;0;0;0;0;9;21;35;64;95;148;200;254;307;365;422;483;544;602;659;723;787;851;911;974;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
15;Winwind;63;WWD-1-64;1000;No;56;70;3.5;12;20;690;2001;0;0;0;0;0;0;0;17;37;62;90;134;177;236;294;367;440;516;591;689;787;883;972;996;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : none
15;Winwind;65;WWD-3-100;3000;Yes;80;100;3.5;13;20;690;2004;0;0;0;0;0;0;0;38;79;165;254;354;458;599;740;929;1118;1356;1594;1849;2103;2304;2505;2688;2870;2950;3030;3030;3030;3030;3030;3030;3030;3030;3030;3030;3030;3030;3030;3030;3030;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : none
82;Wind World;482;W2320/150;150;No;30;30;5;14;25;380;#ND;0;0;0;0;0;0;0;0;0;0;3;10;18;27;36;47;59;71;83;97;110;123;135;143;150;155;160;162;163;161;159;155;150;147;143;141;139;138;137;136;135;135;134;134;134;134;134;134;134;134;134;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;775;1.6-100;1600;No;80;100;3.5;11;25;690;2011;0;0;0;0;0;0;0;20;50;120;197;325;464;620;778;945;1109;1265;1408;1490;1547;1576;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;1600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;593;1.7-100;1700;No;80;96;3.5;11;23;690;2013;0;0;0;0;0;0;0;40;100;195;303;424;545;687;829;1015;1201;1370;1535;1647;1687;1698;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;647;2.75-100;2750;No;75;123.5;3;13;25;#ND;2009;0;0;0;0;0;0;29;68;114;177;243;347;452;595;738;907;1076;1307;1538;1786;2033;2219;2405;2535;2633;2710;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;2750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;607;2.85-103;2850;No;75;98;4;13;25;#ND;2013;0;0;0;0;0;0;0;0;45;135;236;362;492;642;803;1005;1250;1519;1788;2022;2256;2425;2588;2695;2780;2825;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;2850;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
94;Windey;585;WD110-2500;2500;No;80;100;2.5;11;20;690;#ND;0;0;0;0;0;19;41;96;155;240;324;447;569;741;912;1132;1351;1589;1827;2080;2323;2460;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
94;Windey;586;WD103-2500;2500;No;80;100;2.5;11;25;690;#ND;0;0;0;0;0;15;31;80;131;206;283;391;499;651;802;1003;1204;1440;1676;1935;2193;2400;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
94;Windey;430;WD49-750kW;750;No;50;65;3.5;15;25;690;#ND;0;0;0;0;0;0;0;7;16;32;51;68;89;122;159;204;249;298;346;397;448;497;545;593;640;682;712;735;752;763;770;762;750;740;730;720;710;706;700;690;680;680;680;678;675;674;672;671;670;669;667;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
94;Windey;431;WD50-750kW;750;No;50;65;3.5;16;25;690;#ND;0;0;0;0;0;0;0;7;16;33;52;76;102;137;172;216;260;313;365;422;478;528;578;619;656;686;712;734;751;758;765;767;768;764;760;753;746;732;720;713;707;702;696;694;691;690;689;690;690;693;696;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
94;Windey;433;WD52-800kW;800;No;50;65;3.5;17;25;690;#ND;0;0;0;0;0;0;0;7;16;33;52;79;107;142;184;234;287;338;395;456;516;566;615;656;696;730;764;790;810;830;842;849;855;857;858;854;848;841;833;824;814;805;796;788;779;772;764;763;763;756;748;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
94;Windey;581;WD70-1500;1500;No;65;80;3.5;12;25;690;#ND;0;0;0;0;0;0;0;3;33;67;105;155;206;275;348;440;535;650;777;922;1067;1225;1376;1465;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
94;Windey;582;WD77-1500;1500;No;65;80;3;11.5;25;690;#ND;0;0;0;0;0;0;5;28;53;90;133;190;254;335;423;530;646;780;914;1063;1212;1355;1490;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
94;Windey;583;WD82-1500;1500;No;65;80;2.5;11;25;690;#ND;0;0;0;0;0;3;7;38;72;118;170;238;308;405;502;630;758;913;1067;1245;1404;1480;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
94;Windey;1092;WD93-1500;1500;No;70;80;2.5;11;20;690;#ND;0;0;0;0;0;10;22;54;90;150;213;304;394;520;646;801;956;1110;1263;1385;1480;1498;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
94;Windey;1093;WD88-1500;1500;No;70;80;2.5;10;25;690;#ND;0;0;0;0;0;7;15;42;77;130;191;270;353;455;569;728;887;1070;1238;1400;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
94;Windey;1094;WD107-2500;2500;No;80;100;2.5;11;20;690;#ND;0;0;0;0;0;15;33;85;144;225;309;427;545;709;873;1092;1311;1568;1825;2110;2379;2475;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
94;Windey;1095;WD115-2000;2000;No;80;100;2.5;10;20;690;#ND;0;0;0;0;0;25;42;100;165;260;367;520;685;879;1072;1329;1586;1795;1985;1997;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
94;Windey;1096;WD110-2000;2000;No;80;100;2.5;10;20;690;#ND;0;0;0;0;0;18;36;90;151;233;324;445;570;741;912;1135;1357;1609;1861;1965;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
94;Windey;1097;WD107-2000;2000;No;80;100;2.5;10;20;690;#ND;0;0;0;0;0;16;33;88;147;230;316;437;557;725;893;1117;1340;1600;1860;1960;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
94;Windey;1098;WD103-2000;2000;No;80;100;2.5;10;20;690;#ND;0;0;0;0;0;15;31;80;131;202;283;389;498;649;800;1001;1201;1436;1671;1890;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
70;EWT;963;Directwind 250/52;250;No;35;75;2.5;9;25;690;#ND;0;0;0;0;0;4;12;26;43;62;83;111;139;183;222;241;248;249;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
70;EWT;964;Directwind 250/54;250;No;35;75;2.5;9;25;#ND;#ND;0;0;0;0;0;4;12;26;43;62;83;111;139;183;222;241;248;249;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
70;EWT;789;Directwind 500/52;500;No;35;75;3;11;25;690;#ND;0;0;0;0;0;0;12;24;40;56;76;107;144;190;236;292;347;401;454;476;487;497;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
70;EWT;795;Directwind 500/54;500;No;35;75;3;11;25;690;#ND;0;0;0;0;0;0;12;24;40;56;76;107;144;190;236;292;347;401;454;476;487;497;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
70;EWT;1078;Directwind 900/61;900;No;46;69;2.5;12;25;#ND;2015;0;0;0;0;0;18;31;47;64;90;116;170;241;314;387;459;531;591;650;705;759;810;852;883;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
119;W2E;1015;2.0 MW/100;2000;No;70;141;3.5;12.5;25;#ND;#ND;0;0;0;0;0;0;0;26;55;128;207;306;410;550;689;867;1044;1252;1459;1644;1828;1930;2000;2030;2049;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
119;W2E;1014;2.0 MW/93;2000;No;70;141;3.5;13;25;#ND;#ND;0;0;0;0;0;0;0;15;60;120;183;270;360;480;600;761;921;1123;1325;1530;1735;1880;1993;2030;2044;2048;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
119;W2E;1016;2.5 MW/100;2500;No;85;160;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;43;93;160;229;330;434;574;713;900;1086;1324;1562;1812;2061;2260;2411;2470;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
119;W2E;1017;2.5 MW/103;2500;No;85;160;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;27;84;160;238;347;461;610;760;960;1159;1404;1649;1895;2140;2320;2442;2480;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
119;W2E;1018;3.0 MW/120;3000;No;90;140;2.5;13;25;#ND;#ND;0;0;0;0;0;20;47;105;174;270;373;522;671;872;1073;1341;1609;1917;2225;2478;2731;2875;2953;2990;2997;2999;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
119;W2E;1054;Harvester 2.0 MW;2000;No;100;140;2.5;10;20;#ND;#ND;0;0;0;0;0;15;36;80;137;230;328;466;604;790;975;1220;1465;1710;1916;2015;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
119;W2E;1055;Harvester 3.0 MW;3000;No;100;140;2.5;12.5;25;#ND;#ND;0;0;0;0;0;25;64;130;210;325;445;622;798;1038;1277;1599;1920;2208;2496;2687;2878;2960;2987;2996;2999;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
7;Made;253;AE-32;330;No;30;30;4.5;14;25;#ND;#ND;0;0;0;0;0;0;0;0;0;6;14;25;38;52;70;89;111;137;163;190;216;242;267;295;312;326;332;333;334;334;332;329;325;321;317;312;307;301;296;290;286;281;276;270;267;264;260;257;254;252;250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
7;Made;48;AE-46/I;660;No;43.5;43.5;3.5;15;25;690;2002;0;0;0;0;0;0;0;9;21;31;43;59;82;107;135;172;218;267;315;366;416;463;509;542;574;598;622;639;655;660;665;663;661;650;639;632;624;614;603;597;591;585;579;576;572;570;567;568;569;569;569;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
7;Made;49;AE-61;1320;No;58.5;58.5;3.5;17;25;690;#ND;0;0;0;0;0;0;0;15;33;52;74;110;149;195;245;308;375;463;550;648;745;829;913;985;1056;1111;1165;1206;1247;1272;1292;1308;1319;1321;1322;1318;1311;1298;1282;1266;1249;1235;1220;1210;1201;1194;1186;1184;1181;1181;1181;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
155;FWT;995;FWT2000/100;2050;No;85;141;4;12;25;690;#ND;0;0;0;0;0;0;0;0;65;122;187;275;372;507;642;807;971;1162;1352;1532;1711;1850;1950;2020;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
151;ATB Riva Calzoni SpA;981;ATB 500.54;500;No;50;73;3.5;11;25;690;#ND;0;0;0;0;0;0;0;15;35;51;70;95;124;160;201;253;307;377;447;480;495;499;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
138;SRC Green Power;1021;SRC 200/30;200;No;30;45;4;15;25;400;#ND;0;0;0;0;0;0;0;0;4;9;16;22;31;42;54;64;77;91;106;117;127;138;149;159;169;178;185;194;202;206;208;206;202;199;195;190;184;183;181;181;181;181;181;181;181;181;181;181;181;181;181;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
138;SRC Green Power;1022;SRC 225/30;225;No;30;45;3.5;14;25;400;#ND;0;0;0;0;0;0;0;2;5;7;10;20;31;42;54;62;73;88;110;124;137;158;178;193;207;216;220;224;225;224;223;222;222;222;222;222;222;222;222;222;222;222;222;222;222;222;222;222;222;222;222;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
138;SRC Green Power;817;SRC 250/50;250;No;30;50;3.5;13;25;400;#ND;0;0;0;0;0;0;0;5;12;17;24;31;40;51;64;80;100;122;147;165;183;200;215;232;242;251;253;253;253;252;251;250;248;248;248;248;248;248;248;248;248;248;248;248;248;248;248;248;248;248;248;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
137;Soyut Wind;916;Soyut Wind 100;100;No;40;40;1.5;11.5;26.5;400;#ND;0;0;0;1;2;4;6;9;12;16;20;25;31;37;44;51;59;66;74;83;91;96;98;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;91;73;3;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
137;Soyut Wind;848;Soyut Wind 200;200;No;45;45;1.5;12.5;28;400;#ND;0;0;0;2;5;7;9;12;16;21;25;30;36;42;49;57;67;77;89;102;116;135;156;183;194;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;198;193;182;32;9;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
137;Soyut Wind;915;Soyut Wind 250;250;No;45;45;1.5;12;28;400;#ND;0;0;0;3;7;10;15;22;30;38;49;58;71;83;98;111;127;145;166;184;204;230;242;249;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;247;241;180;115;30;13;5;1;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
137;Soyut Wind;812;Soyut Wind 500;500;No;50;50;1.5;12.5;24.5;400;#ND;0;0;0;9;19;29;41;58;77;96;116;143;172;203;236;264;294;328;363;400;437;467;484;495;499;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;484;172;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
149;Aerodyn Energiesysteme GmbH;934;aM 1.5/77;1500;No;70;80;3.5;11;25;690;#ND;0;0;0;0;0;0;0;15;33;79;128;182;240;318;400;508;619;754;889;1041;1192;1400;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
149;Aerodyn Energiesysteme GmbH;935;aM 1.5/83;1500;No;70;80;3.5;11;25;690;#ND;0;0;0;0;0;0;0;22;49;98;153;215;283;374;468;594;719;864;1008;1170;1320;1440;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
149;Aerodyn Energiesysteme GmbH;936;aM 1.5/87;1500;No;80;80;3.5;11;25;690;#ND;0;0;0;0;0;0;0;23;53;108;167;237;310;410;513;651;788;951;1113;1295;1466;1497;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
149;Aerodyn Energiesysteme GmbH;937;aM 1.5/92;1500;No;80;90;3.5;10;25;690;#ND;0;0;0;0;0;0;0;23;51;101;155;245;343;452;568;720;872;1047;1221;1420;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
149;Aerodyn Energiesysteme GmbH;939;aM 2.5/103;2500;No;80;90;3.5;11;25;690;#ND;0;0;0;0;0;0;0;35;78;155;238;335;440;585;729;924;1119;1345;1571;1815;2058;2320;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
149;Aerodyn Energiesysteme GmbH;940;aM 2.5/110;2500;No;80;80;3.5;11;25;690;#ND;0;0;0;0;0;0;0;25;53;155;260;374;491;655;818;1041;1264;1538;1812;2112;2412;2485;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
149;Aerodyn Energiesysteme GmbH;941;aM 2.5/118;2500;No;90;120;3.5;10;20;690;#ND;0;0;0;0;0;0;0;45;95;200;309;439;573;759;945;1195;1445;1760;2074;2350;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
149;Aerodyn Energiesysteme GmbH;938;aM 2.5/96;2500;No;70;80;3.5;12;25;690;#ND;0;0;0;0;0;0;0;24;52;123;199;285;375;500;624;795;965;1175;1385;1621;1857;2110;2353;2465;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
149;Aerodyn Energiesysteme GmbH;942;aM 5.0/130;5000;Yes;100;100;3.5;12;25;690 - 3300;#ND;0;0;0;0;0;0;0;45;99;230;370;526;691;918;1145;1452;1758;2141;2524;2997;3470;4050;4527;4880;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
144;WESPA;884;WESPA 750/47;750;No;45;65;2.5;14.5;25;690;#ND;0;0;0;0;0;2;4;12;25;37;55;72;96;125;160;200;246;298;345;398;453;500;546;591;635;680;714;733;740;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
140;Garuda;918;1700.84;1700;No;80;103;3.5;11;24;690;#ND;0;0;0;0;0;0;0;45;90;140;188;254;319;413;507;630;752;886;1019;1188;1357;1529;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : 10%
140;Garuda;824;700.54;700;No;73;73;3.5;12.5;25;690;2013;0;0;0;0;0;0;0;16;34;53;73;101;131;172;212;258;303;360;416;477;535;592;640;675;692;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : 10%
150;Hanjin;951;HJWT1500/77;1500;No;70;80;4.5;12;25;690;#ND;0;0;0;0;0;0;0;0;0;30;65;135;209;290;375;485;594;704;813;964;1111;1265;1410;1480;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
150;Hanjin;952;HJWT2000/87;2000;No;85;85;3;11;25;690;#ND;0;0;0;0;0;0;43;87;136;212;291;386;483;617;751;937;1123;1459;1794;1900;1943;1974;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
150;Hanjin;953;HJWT2000/93;2000;No;85;85;3;11;23;690;#ND;0;0;0;0;0;0;50;92;148;215;287;410;532;686;839;1031;1222;1414;1605;1735;1858;1944;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
148;Koncar;618;K80;2500;No;80;80;3;12;25;690;#ND;0;0;0;0;0;0;21;47;75;120;166;240;316;420;524;662;799;990;1181;1412;1643;1887;2130;2315;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
148;Koncar;617;KO-VA 57/1;1000;No;60;60;2.5;12;25;690;#ND;0;0;0;0;0;7;16;29;44;68;94;130;165;209;252;311;369;443;516;601;685;787;888;960;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
148;Koncar;1099;K104;2500;No;80;80;2.5;11;25;#ND;#ND;0;0;0;0;0;24;66;100;137;200;268;365;465;615;764;967;1170;1379;1587;1820;2052;2276;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
125;Regen Powertech;741;Vensys V70;1500;No;85;85;2.5;15;25;690;#ND;0;0;0;0;0;7;14;36;57;89;121;167;213;278;342;432;521;629;736;869;1002;1136;1269;1347;1425;1454;1483;1491;1498;1499;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
125;Regen Powertech;742;Vensys V77;1500;No;85;85;3.5;14.5;22;690;#ND;0;0;0;0;0;0;0;4;9;33;59;96;136;195;268;345;423;522;620;765;902;1030;1148;1280;1380;1436;1475;1495;1497;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
125;Regen Powertech;215;Vensys V82;1500;No;85;85;2.5;13;22.5;690;#ND;0;0;0;0;0;13;26;56;86;130;175;243;311;404;497;622;747;894;1041;1175;1309;1395;1462;1485;1491;1498;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;1101;V117/3450;3450;No;91.5;141.5;4;11.5;25;#ND;2016;0;0;0;0;0;0;0;0;50;113;152;265;389;520;666;890;1118;1470;1822;2240;2627;3030;3294;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
4;Gamesa;1105;G132/3300;3300;No;84;134;2;11;25;690;2015;0;0;0;0;100;250;416;620;831;1060;1304;1559;1813;2094;2374;2593;2812;2959;3105;3180;3228;3245;3250;3250;3250;3250;3250;3250;3250;3250;3250;3250;3250;3250;3250;3250;3250;3250;3250;3250;3250;3250;3250;3185;3079;2925;2758;2600;2436;2279;2121;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;1106;E141/4200;4200;No;129;159;2;14;25;#ND;2016;0;0;0;0;24;36;48;120;263;390;525;710;895;1158;1420;1743;2065;2453;2840;3115;3390;3665;3880;4010;4070;4130;4177;4190;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;1107;E103/2350;2350;No;98;138;2.5;12;25;#ND;2015;0;0;0;0;0;15;33;60;91;150;223;350;496;630;760;938;1116;1331;1545;1719;1892;2050;2191;2295;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
112;NEPC;862;200/30;200;No;30;45;4;15;25;415;#ND;0;0;0;0;0;0;0;0;4;9;15;22;30;42;54;66;78;90;104;115;126;139;148;159;168;178;186;193;199;203;205;204;202;200;196;190;186;184;183;183;183;183;183;183;183;183;183;183;183;183;183;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
112;NEPC;863;250/31;250;No;30;45;3.5;13.5;25;415;#ND;0;0;0;0;0;0;0;7;13;20;27;34;43;52;64;80;104;125;146;164;181;197;213;228;240;249;253;254;254;252;250;249;248;248;248;248;248;248;248;248;248;248;248;248;248;248;248;248;248;248;248;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
112;NEPC;1108;225/30;225;No;30;45;3.5;15;25;415;#ND;0;0;0;0;0;0;0;1;2;5;9;18;29;40;52;60;74;90;107;121;137;157;177;192;206;215;218;221;222;223;224;224;224;224;224;223;223;222;221;221;221;221;221;221;221;221;221;221;221;221;221;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
106;WES;855;WES100;100;No;18;30;3;16;24;400;1983;0;0;0;0;0;0;1;2;3;4;6;8;11;14;18;22;27;32;39;45;54;62;68;76;82;86;89;93;96;98;99;99;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
106;WES;494;WES250;250;No;30;48;3;13;16;400;1994;0;0;0;0;0;0;1;2;4;9;15;22;29;42;56;66;77;96;116;131;145;162;179;201;222;240;250;250;250;250;250;250;250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
118;Northern Power Systems;1053;NPS 100C-21;100;No;29;37;3.5;15;25;400;#ND;0;0;0;0;0;0;0;1;4;7;11;15;19;24;29;35;41;47;54;60;67;73;78;83;86;90;93;96;98;99;100;100;100;100;100;100;99;99;98;97;97;97;96;96;96;97;97;98;98;99;99;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
118;Northern Power Systems;1052;NPS 100C-24;100;No;22;37;3;12;25;400;#ND;0;0;0;0;0;0;1;4;7;11;15;20;25;31;38;47;59;67;75;80;85;88;91;93;95;95;95;95;95;95;94;94;93;92;91;90;89;88;87;85;84;82;81;80;79;78;76;75;74;73;72;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
124;Southern Wind Farms;740;GWL225/40;225;No;45;45;2.5;16;25;400;#ND;0;0;0;0;0;1;4;6;9;14;20;25;33;44;59;73;88;104;119;136;150;161;171;181;189;199;206;212;217;224;230;232;234;232;230;229;229;227;225;219;215;214;212;211;210;210;210;210;210;210;210;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
4;Gamesa;599;G114/2500;2500;No;80;140;2.5;11;24;690;2015;0;0;0;0;0;40;102;160;257;355;471;605;750;972;1194;1455;1713;1970;2227;2380;2465;2495;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2460;2400;2335;2250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
82;Wind World;527;W2500/25;150;No;30;30;3.5;13;21;#ND;#ND;0;0;0;0;0;0;0;1;3;8;13;20;28;37;47;58;70;82;94;106;117;129;139;150;156;160;162;162;159;155;151;146;141;138;136;134;132;131;130;129;128;128;127;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
3;Enercon;1109;E30/200;200;No;36;50;2.5;13;25;440;1994;0;0;0;0;0;1;2;4;7;11;16;24;32;42;52;63;75;88;101;116;133;149;161;173;184;193;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
44;Fuhrlaender;1110;FL 800/48;800;No;60;70;2.5;16;25;400 - 690;#ND;0;0;0;0;0;2;5;8;11;25;39;64;90;124;158;200;242;291;340;395;450;509;567;620;673;720;757;792;819;835;849;850;851;844;834;821;806;798;789;782;774;769;763;759;754;750;746;743;739;737;735;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
43;Windtec;425;WT10000dd/190 SeaTitan;10000;Yes;125;125;3.5;11.5;25;#ND;#ND;0;0;0;0;0;0;0;117;300;600;912;1300;1769;2300;2892;3450;4097;5040;5977;7080;8204;9389;9920;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;10000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
167;CSR;1126;WT1500-D82;1500;No;70;80;3.5;13.5;25;#ND;#ND;0;0;0;0;0;0;0;22;43;80;121;170;221;289;357;454;550;657;763;888;1010;1145;1261;1380;1452;1480;1495;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 0,9 kg/m3
167;CSR;1127;WT1500-D88;1500;No;70;80;3.5;11;23;#ND;#ND;0;0;0;0;0;0;0;32;68;105;150;200;263;335;419;520;636;747;858;980;1101;1380;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 0,9 kg/m3
167;CSR;1128;WT1500-D93;1500;No;70;80;3.5;12;20;#ND;#ND;0;0;0;0;0;0;0;43;86;130;173;225;283;365;454;575;696;833;969;1110;1237;1360;1448;1485;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 0,9 kg/m3
167;CSR;1130;WT2000-D103;2000;No;80;85;3;11;21;#ND;#ND;0;0;0;0;0;0;21;70;130;190;274;380;492;640;790;995;1200;1440;1680;1900;1987;1997;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
167;CSR;1131;WT2000-D110;2000;No;80;85;3.5;10;20;#ND;#ND;0;0;0;0;0;0;0;55;119;200;283;390;501;669;837;1038;1238;1493;1747;1930;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
167;CSR;1132;WT2000-D93;2000;No;80;85;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;11;70;150;224;310;403;512;631;800;977;1190;1402;1610;1818;1960;1995;1998;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
167;CSR;1133;WT2500-D103;2500;No;80;80;3.5;12;22.5;#ND;#ND;0;0;0;0;0;0;0;40;100;160;229;325;433;570;713;903;1092;1331;1570;1850;2118;2390;2480;2495;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
167;CSR;1134;WT2500-D110;2500;No;80;80;3;12;22.5;#ND;#ND;0;0;0;0;0;0;21;75;136;210;292;408;529;695;860;1059;1257;1509;1760;2035;2291;2435;2482;2495;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
167;CSR;1135;WT5000-D128;5000;Yes;90;90;3.5;13;25;#ND;#ND;0;0;0;0;0;0;0;70;153;250;367;505;652;843;1044;1330;1615;2008;2400;2853;3305;3787;4268;4675;4934;4990;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
169;Amperax Energie GmbH;1140;A3000;3000;No;92;142;3.5;12;23;690;#ND;0;0;0;0;0;0;0;70;177;260;354;480;614;820;1044;1260;1496;1795;2093;2381;2668;2890;2975;2998;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;2975;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
3;Enercon;1141;E115/3200;3200;No;92;149;2.5;14;25;#ND;2013;0;0;0;0;0;12;30;80;138;225;328;470;620;785;959;1220;1529;1820;2120;2364;2608;2840;3001;3080;3113;3145;3169;3187;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
8;Nordex;139;N131;3000;No;99;134;3;11.5;20;660;2014;0;0;0;0;0;0;33;104;194;306;442;607;802;1032;1298;1595;1915;2250;2533;2740;2881;2965;2997;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
8;Nordex;264;N62/1300;1300;No;60;80;3;14.5;22.5;690;#ND;0;0;0;0;0;0;7;10;24;59;91;122;161;200;252;325;415;560;671;755;843;923;990;1056;1115;1171;1230;1269;1287;1290;1290;1290;1285;1275;1259;1248;1231;1213;1199;1189;1178;1168;1152;1147;1140;1136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;462;E112/4500;4500;Yes;120;120;2.5;14;25;400;2002;0;0;0;0;0;18;38;80;135;210;301;425;561;742;933;1163;1393;1688;1983;2352;2720;3131;3540;3910;4180;4380;4450;4495;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;532;E115/2500;2500;No;92.5;149;2;12;25;690;2013;0;0;0;0;3;22;48;98;155;242;339;480;627;832;1035;1292;1549;1820;2040;2250;2382;2460;2490;2498;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;954;E115/3000;3000;No;92;149;2;12;25;690;2013;0;0;0;0;3;22;49;92;155;240;339;480;628;830;1035;1292;1549;1820;2090;2350;2580;2775;2900;2980;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;1057;E126/4200;4200;No;135;144;2.5;14;25;690;2016;0;0;0;0;0;25;58;118;185;290;400;571;745;972;1200;1495;1790;2120;2450;2795;3120;3410;3660;3855;4000;4085;4150;4185;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1171;3.2M122;3200;No;136;139;3;12;20;580;#ND;0;0;0;0;0;0;25;85;157;250;359;512;669;884;1098;1402;1690;1980;2254;2585;2857;3029;3124;3170;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
