ManufacturerID;ManufacturerName;TurbineID;TurbineName;RatedPowerkW;Offshore;MinimumHubHeightM;MaximumHubHeightM;CutInMS;RatedMS;CutOffMS;Voltage;AvailableSince;ws0;ws0_5;ws1;ws1_5;ws2;ws2_5;ws3;ws3_5;ws4;ws4_5;ws5;ws5_5;ws6;ws6_5;ws7;ws7_5;ws8;ws8_5;ws9;ws9_5;ws10;ws10_5;ws11;ws11_5;ws12;ws12_5;ws13;ws13_5;ws14;ws14_5;ws15;ws15_5;ws16;ws16_5;ws17;ws17_5;ws18;ws18_5;ws19;ws19_5;ws20;ws20_5;ws21;ws21_5;ws22;ws22_5;ws23;ws23_5;ws24;ws24_5;ws25;ws25_5;ws26;ws26_5;ws27;ws27_5;ws28;ws28_5;ws29;ws29_5;ws30;ws30_5;ws31;ws31_5;ws32;ws32_5;ws33;ws33_5;ws34;ws34_5;ws35;Conditions
50;Suzlon;182;S33/350;350;No;50;70;3;14;25;400;#ND;0;0;0;0;0;0;1;2;4;13;20;30;41;57;74;94;114;137;159;182;204;226;247;269;291;312;330;343;345;343;338;331;322;314;306;299;292;286;280;274;269;263;258;253;249;245;242;240;238;236;234;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
50;Suzlon;200;S60/1000;1000;No;65;65;3;13;25;690;#ND;0;0;0;0;0;0;14;20;33;57;85;118;154;193;235;294;356;446;535;627;718;790;845;910;954;988;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
50;Suzlon;1179;S64/1000;1000;No;65;65;3;11;25;690;#ND;0;0;0;0;0;0;23;32;45;74;107;145;187;239;293;378;462;556;650;760;869;960;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
170;Yinhe;1174;GX103-2.5MW;2500;No;80;80;2;10;23;690;#ND;0;0;0;0;146;220;298;397;496;605;738;930;1133;1363;1592;1838;2083;2300;2465;2495;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
170;Yinhe;1176;GX93-2.5MW;2500;No;80;80;2;10.5;23;690;#ND;0;0;0;0;113;173;234;310;387;502;623;779;935;1123;1311;1538;1765;1959;2152;2360;2478;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
44;Fuhrlaender;238;FL 2000/93;2000;No;70;100;3.5;13;25;#ND;#ND;0;0;0;0;0;0;0;46;88;148;216;300;400;530;673;850;1031;1231;1431;1600;1734;1840;1928;1985;2015;2040;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Measured
44;Fuhrlaender;786;FL 2500/104;2500;No;85;160;3.5;17.5;25;690;#ND;0;0;0;0;0;0;0;31;88;160;238;350;470;603;746;950;1161;1381;1600;1857;2113;2340;2476;2510;2519;2526;2529;2529;2529;2529;2529;2529;2529;2529;2529;2530;2530;2530;2530;2530;2530;2530;2530;2530;2530;2530;2530;2530;2530;2530;2530;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Measured
44;Fuhrlaender;768;FL 3000/120;3000;No;90;140;3.5;13;25;690;2012;0;0;0;0;0;0;0;100;173;265;370;515;668;865;1069;1338;1607;1923;2239;2520;2733;2880;2954;2990;2997;2999;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
5;GE Energy;592;2.5-120;2500;No;85;139;3;12;20;#ND;2014;0;0;0;0;0;0;25;89;171;269;389;533;704;906;1136;1400;1674;1934;2160;2316;2416;2477;2514;2528;2530;2530;2530;2530;2530;2530;2530;2530;2530;2530;2530;2530;2530;2530;2530;2530;2530;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
5;GE Energy;750;2.75-120;2750;No;85;139;3;12.5;25;#ND;2015;0;0;0;0;0;0;25;89;171;269;389;533;704;906;1136;1400;1674;1945;2173;2373;2518;2619;2696;2739;2766;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;2780;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
5;GE Energy;1089;3.2-130;3200;No;85;155;3;12.5;25;690;2015;0;0;0;0;0;0;56;128;216;321;449;606;791;1011;1235;1547;1858;2175;2473;2737;2933;3067;3165;3202;3221;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;3230;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
8;Nordex;1075;N131/3300;3300;No;134;164;3;11.5;20;660;#ND;0;0;0;0;0;0;33;106;197;311;447;610;804;1032;1298;1601;1936;2292;2635;2901;3091;3215;3281;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
154;Senvion;868;3.0M122;3000;No;139;139;2.5;12;22;950 - 30000;#ND;0;0;0;0;0;15;36;98;164;266;371;527;683;907;1130;1396;1662;1955;2247;2510;2769;2920;2970;2992;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
154;Senvion;1077;3.4M140;3400;No;107;130;2.5;11;22;750;2015;0;0;0;0;0;35;78;158;244;370;502;703;907;1173;1438;1770;2101;2485;2868;3130;3289;3370;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
63;Vensys;143;109;2500;No;95;140;3;11.5;25;690;#ND;0;0;0;0;0;0;55;97;151;217;298;399;518;659;822;1009;1223;1462;1720;1966;2193;2358;2449;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
63;Vensys;207;112;2500;No;93.5;140;3;12;25;690;#ND;0;0;0;0;0;0;48;94;154;228;316;421;549;697;871;1068;1290;1538;1809;2072;2270;2413;2465;2498;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
72;Leitwind;211;LTW77-850;850;No;61.5;80;3;12;25;690;#ND;0;0;0;0;0;0;19;42;71;100;136;188;247;324;404;500;605;680;743;790;818;840;847;849;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
120;XEMC-Darwind;729;XE82-2000;2000;No;70;80;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;53;77;118;158;220;298;395;499;638;776;927;1078;1258;1437;1640;1809;1960;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
120;XEMC-Darwind;730;XE87-2000;2000;No;70;80;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;50;78;120;169;245;332;434;541;691;841;1018;1195;1388;1580;1820;1961;1990;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
4;Gamesa;992;G106/2500;2500;No;72;93;2;12;24;690;2014;0;0;0;0;7;45;89;160;240;315;397;505;620;788;960;1154;1348;1545;1742;1990;2223;2360;2427;2480;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2381;2261;2146;2030;1909;1787;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
71;Goldwind;669;GW100/2500;2500;No;100;100;2.5;13;25;690;#ND;0;0;0;0;0;6;34;65;101;165;235;320;409;530;655;826;997;1196;1394;1669;1943;2170;2313;2415;2458;2485;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
71;Goldwind;896;GW109/2500;2500;No;90;90;3;12;25;690;#ND;0;0;0;0;0;0;22;65;118;190;269;375;487;642;801;1050;1299;1624;1949;2195;2358;2450;2480;2493;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
71;Goldwind;1029;GW121/2500;2500;No;90;120;3;11;22;690;#ND;0;0;0;0;0;0;48;120;207;304;410;560;714;893;1072;1333;1614;1921;2228;2380;2436;2480;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
38;Guangdong Mingyang;910;SCD3000/100;3000;No;75;100;3.5;12.5;25;850;#ND;0;0;0;0;0;0;0;30;61;131;200;287;373;510;646;809;971;1204;1436;1722;2007;2280;2525;2790;2950;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
38;Guangdong Mingyang;682;SCD3000/108;3000;No;75;100;3.5;12;25;850;#ND;0;0;0;0;0;0;0;36;74;150;226;336;446;603;759;955;1150;1413;1675;1957;2239;2550;2791;2945;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
38;Guangdong Mingyang;909;SCD3000/92;3000;No;75;100;3.5;14;25;850;#ND;0;0;0;0;0;0;0;22;47;95;147;228;314;420;533;679;825;1001;1177;1406;1635;1874;2093;2322;2531;2750;2870;2960;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
14;Vestas;865;V126/3000;3000;No;119;119;3;10.5;22.5;#ND;#ND;0;0;0;0;0;0;19;80;171;273;394;536;708;910;1153;1425;1739;2073;2447;2750;2932;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;1192;V105/3450;3450;No;72.5;72.5;3.5;13.5;25;#ND;#ND;0;0;0;0;0;0;0;30;67;105;151;228;310;410;518;680;845;1055;1264;1562;1859;2190;2512;2850;3140;3316;3408;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
41;Neg Micon;487;NM72/1650;1650;No;70;93;5;14.5;25;690;#ND;0;0;0;0;0;0;0;0;0;0;70;141;208;282;377;476;575;696;817;944;1070;1194;1318;1425;1515;1585;1611;1635;1645;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
41;Neg Micon;233;NM72c/1500;1500;No;64;98;5;14;25;690;#ND;0;0;0;0;0;0;0;0;0;0;68;130;203;280;362;472;587;698;808;932;1056;1172;1288;1375;1418;1465;1488;1495;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
41;Neg Micon;736;NM54/950;950;No;50;60;4;17;25;690;#ND;0;0;0;0;0;0;0;0;33;50;72;98;128;167;209;264;318;385;452;517;581;640;698;745;782;822;855;880;897;911;924;932;938;941;943;942;940;933;925;920;914;913;911;909;906;903;900;900;900;900;900;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
100;Norwin;1205;24-STALL-150;150;No;30;30;4.5;13;25;#ND;#ND;0;0;0;0;0;0;0;0;0;3;7;12;22;31;41;53;65;77;89;100;111;122;132;141;148;152;153;150;144;138;130;124;119;114;112;112;112;112;113;115;117;119;121;123;125;127;128;130;132;134;136;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
173;Norvento;1215;nED 100/24;100;No;24.5;36;3;9.5;20;400;#ND;0;0;0;0;0;0;1;3;5;8;13;18;24;31;39;48;59;71;84;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : none
173;Norvento;1216;nED 100/22;100;No;24.5;36;3;10;20;400;#ND;0;0;0;0;0;0;1;3;5;8;12;16;21;27;34;42;52;63;74;87;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : none
39;Bonus;352;B31/300;300;No;30;30;3.5;14;25;#ND;#ND;0;0;0;0;0;0;0;2;5;12;22;35;52;69;87;108;129;151;172;192;212;231;251;266;281;291;297;303;305;304;300;292;281;276;271;265;260;257;255;254;253;253;254;254;255;255;256;256;257;258;258;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
39;Bonus;518;B35/450;450;No;30;35;4.5;16.5;25;400;#ND;0;0;0;0;0;0;0;0;0;11;25;42;64;87;112;139;167;199;230;259;287;315;343;366;390;410;428;443;454;464;470;477;483;484;484;475;463;455;447;439;431;425;420;412;405;398;392;388;385;385;385;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
39;Bonus;229;B76/2000;2000;Yes;60;98;3.5;17.5;25;690;2002;0;0;0;0;0;0;0;21;47;88;133;183;237;319;401;512;623;755;886;1038;1190;1346;1502;1621;1740;1825;1891;1940;1962;1982;1988;1994;1996;1998;1999;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
39;Bonus;312;B82/2300;2300;Yes;80;100;3.5;17;25;690;2003;0;0;0;0;0;0;0;22;56;100;148;216;288;380;476;603;729;892;1055;1237;1419;1594;1769;1910;2041;2130;2198;2240;2267;2285;2291;2295;2298;2299;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;600;E126/7580;7580;No;135;135;2.5;17;25;690;#ND;0;0;0;0;0;25;55;110;175;293;410;585;760;1005;1250;1575;1900;2300;2700;3240;3750;4310;4850;5310;5750;6135;6500;6770;7000;7195;7350;7440;7500;7550;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
61;Enron;334;900s;1000;No;60;60;3.5;14.5;25;690;#ND;0;0;0;0;0;0;0;8;19;34;55;80;110;145;184;234;283;346;409;493;577;658;739;808;851;880;892;897;899;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
155;FWT;994;FWT2000/93;2050;No;85;141;3.5;14;25;690;#ND;0;0;0;0;0;0;0;40;88;150;216;308;400;537;673;852;1031;1231;1431;1605;1734;1850;1928;1990;2015;2040;2050;2050;2056;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
42;Lagerwey;191;LW750-52;750;No;#ND;75;2.5;15;25;690;#ND;0;0;0;0;0;4;9;22;36;53;74;100;128;165;202;251;299;360;420;486;552;605;658;692;718;735;741;745;748;749;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
26;Multibrid;90;M5000;5000;Yes;90;102;4;13;25;3300;2009;0;0;0;0;0;0;0;0;10;150;330;430;560;770;950;1220;1470;1720;1980;2390;2800;3450;4000;4470;4800;4950;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
41;Neg Micon;232;NM82/1500;1500;No;94;109;3.5;12.5;16;690;2001;0;0;0;0;0;0;0;30;65;125;188;260;331;395;481;600;728;876;1023;1158;1292;1370;1413;1460;1494;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
41;Neg Micon;187;NM82/1650;1650;No;59;80;3.5;14;20;690;2003;0;0;0;0;0;0;0;15;33;86;144;227;309;410;511;635;758;888;1017;1140;1258;1401;1504;1601;1637;1646;1648;1649;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
8;Nordex;605;N100/3300;3300;No;75;100;3.5;14;25;660;2013;0;0;0;0;0;0;0;33;69;143;219;327;434;580;725;916;1106;1345;1583;1860;2136;2425;2698;2930;3067;3180;3256;3285;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
8;Nordex;922;N77;1500;No;70;80;3.5;12;20;690;#ND;0;0;0;0;0;0;0;11;25;54;87;151;214;296;377;483;589;722;855;1009;1162;1308;1453;1495;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
10;Siemens;749;SWT-2.3-113;2300;No;99.5;140;2.5;12;25;690;2011;0;0;0;0;0;30;66;115;171;258;352;488;623;813;1002;1250;1497;1751;2005;2180;2246;2280;2296;2299;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
10;Siemens;887;SWT-3.2-113;3200;Yes;79.5;142;2.5;13.5;22;690;#ND;0;0;0;0;0;28;64;110;169;255;350;487;623;814;1004;1255;1506;1811;2115;2414;2712;2940;3083;3150;3187;3195;3199;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
10;Siemens;993;SWT-3.3-130;3300;No;85;135;2.5;13;25;690;2014;0;0;0;0;0;19;42;109;180;294;412;585;760;1000;1241;1553;1864;2226;2588;2910;3122;3225;3278;3292;3298;3299;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
10;Siemens;79;SWT-3.6-120;3600;Yes;90;90;3.5;14;25;690;2010;0;0;0;0;0;0;0;78;161;254;351;492;635;831;1026;1285;1544;1874;2204;2560;2910;3215;3399;3510;3567;3585;3596;3598;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
50;Suzlon;201;S62/1000;1000;No;#ND;#ND;2.5;12;25;#ND;#ND;0;0;0;0;0;4;11;18;28;50;83;117;154;199;245;309;372;469;565;662;758;832;893;955;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
76;Tacke;369;TW-500;500;No;40;43;3.5;15;25;690;#ND;0;0;0;0;0;0;0;4;10;14;20;33;50;71;95;119;145;173;200;240;280;325;370;405;430;445;460;477;490;498;500;498;495;488;475;454;430;415;410;406;405;405;405;406;407;411;415;417;420;427;435;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
12;Turbowinds;26;T600-48;600;No;50;60;2.5;11;25;690;#ND;0;0;0;0;0;2;5;14;27;41;60;82;108;136;164;207;269;340;411;475;538;582;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;1076;V112/3075;3075;No;84;119;2.5;13;25;#ND;2015;0;0;0;0;0;11;26;77;133;216;302;426;554;731;907;1140;1375;1667;1958;2272;2585;2850;2997;3055;3067;3073;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;3075;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;594;V112/3300;3300;Yes;84;140;2.5;14;25;650;2013;0;0;0;0;0;9;22;75;134;215;302;425;552;729;906;1138;1370;1660;1950;2268;2586;2870;3071;3195;3266;3288;3298;3299;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;595;V117/3300;3300;No;91.5;141.5;2.5;13;25;#ND;2013;0;0;0;0;0;10;24;82;147;235;327;461;597;788;978;1230;1482;1798;2114;2459;2803;3060;3216;3275;3297;3299;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;603;V126/3300;3300;No;117;137;2.5;12;22;#ND;2013;0;0;0;0;0;12;30;102;179;286;397;553;711;931;1150;1437;1723;2079;2434;2780;3090;3235;3290;3298;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;1074;V136/3450;3450;No;149;160;2.5;11;22;#ND;2015;0;0;0;0;0;15;35;121;212;341;473;661;851;1114;1377;1718;2058;2456;2854;3200;3415;3445;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;867;V164/8000;8000;Yes;#ND;#ND;3.5;13;25;66000;2014;0;0;0;0;0;0;0;40;100;370;650;895;1150;1500;1850;2375;2900;3525;4150;4875;5600;6350;7100;7580;7800;7920;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;168;V66/1750;1750;No;60;78;3.5;16;25;690;1999;0;0;0;0;0;0;0;33;73;104;141;194;251;324;398;468;552;666;779;908;1037;1148;1259;1367;1474;1568;1661;1697;1716;1735;1745;1748;1750;1750;1750;1750;1750;1750;1750;1750;1750;1750;1750;1750;1750;1750;1750;1750;1750;1750;1750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
164;Aerodyn Engineering GmbH;1119;SCD 8.0/168;8000;Yes;110;110;3.5;13;24;#ND;#ND;0;0;0;0;0;0;0;40;100;280;500;720;1000;1500;2000;2500;3000;3500;4000;4500;5000;5500;6000;6660;7300;7750;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
166;Micon;1155;M 530-175;175;No;30;30;4.5;15.5;25;400;#ND;0;0;0;0;0;0;0;0;0;1;4;11;20;30;43;56;72;88;104;122;139;157;174;190;207;221;235;246;256;264;267;268;268;260;254;251;249;245;243;240;237;234;231;228;225;223;222;222;222;222;222;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
42;Lagerwey;1162;LW72/2000;2000;No;65;80;2.5;17.5;25;4000;#ND;0;0;0;0;0;2;4;19;35;69;103;160;217;293;369;466;563;683;803;947;1091;1250;1408;1570;1691;1795;1873;1920;1959;1979;1989;1994;1997;1998;1999;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
42;Lagerwey;1227;LW58/750;750;No;75;75;2.5;14.5;20;690;#ND;0;0;0;0;0;3;8;21;36;56;81;115;150;197;244;305;365;433;501;570;622;670;700;721;735;743;746;748;749;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
175;Carter;1228;CWT 300;300;No;45;45;4;25;25;480;#ND;0;0;0;0;0;0;0;0;1;5;11;17;25;33;43;54;67;79;91;106;120;134;147;159;171;183;196;207;219;230;241;251;258;262;267;271;276;278;281;283;285;287;290;292;294;296;298;300;302;305;308;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
2;Ecotecnia;36;48;750;No;45;55;4.5;19;20;690;1998;0;0;0;0;0;0;0;0;0;10;24;52;87;126;165;211;261;314;366;420;474;528;582;642;699;737;768;773;775;770;763;774;784;795;806;811;815;825;836;835;834;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Altitude: 0 m - Temperature: 15C
12;Turbowinds;276;T300-28;300;No;30;30;4.5;14;25;690;#ND;0;0;0;0;0;0;0;0;0;4;11;18;27;41;58;74;90;107;124;145;166;185;203;219;235;255;275;292;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
12;Turbowinds;777;T500-48;500;No;50;60;2.5;12;25;690;#ND;0;0;0;0;0;1;4;12;21;32;45;70;95;125;155;196;237;281;325;360;394;420;445;473;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
191;AWT Inc;1284;AWT-26;275;No;24;46;5;17.5;22;480;#ND;0;0;0;0;0;0;0;0;0;0;5;11;20;30;43;57;73;90;109;127;147;164;182;198;214;228;239;247;254;260;264;267;270;272;274;275;275;275;273;271;269;266;264;262;260;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
193;Northel Enerji;1288;100;100;No;20;30;3;12;14;500;#ND;0;0;0;0;0;0;3;4;6;8;11;14;18;23;29;36;43;49;56;63;71;80;89;97;100;100;100;100;100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Performance wing model
193;Northel Enerji;1289;150;150;No;25;35;2.5;12;14;500;#ND;0;0;0;0;0;1;3;5;8;11;15;19;25;32;41;50;59;70;82;95;106;117;128;140;150;150;150;150;150;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Performance wing model
193;Northel Enerji;1290;250;250;No;30;40;2;12;14;500;#ND;0;0;0;0;1;3;6;9;13;19;26;37;49;64;79;96;114;129;144;160;175;193;210;230;250;250;250;250;250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Performance wing model
194;Electria Wind;1294;Garbi 100/28;100;No;34;34;3;9;25;400;#ND;0;0;0;0;0;0;5;7;10;15;20;27;35;44;55;68;82;98;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
194;Electria Wind;1295;Garbi 150/28;150;No;34;34;3;10.5;20;400;#ND;0;0;0;0;0;0;5;7;10;15;19;27;34;44;55;68;80;94;108;124;140;150;150;150;150;150;150;150;150;150;150;150;150;150;150;150;150;150;150;150;150;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
194;Electria Wind;1296;Garbi 200/28;200;No;34;39;3;11;20;400;#ND;0;0;0;0;0;0;5;7;10;15;20;27;35;44;55;68;82;97;116;136;157;179;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
195;PowerWorks;1297;18-100;100;No;18;24;5.5;14.5;20;380 - 480;#ND;0;0;0;0;0;0;0;0;0;0;0;3;6;10;16;22;30;38;47;55;63;71;79;86;94;99;104;107;109;110;110;110;110;110;110;110;110;110;110;110;110;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1316;3.2M114 NES;3200;No;90;119;3.5;13;22;#ND;#ND;0;0;0;0;0;0;0;40;101;175;249;363;476;623;770;941;1111;1322;1532;1800;2067;2475;2880;3070;3169;3190;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1317;3.4M114 NES;3400;No;136;139;3.5;12;20;#ND;#ND;0;0;0;0;0;0;0;65;129;222;314;443;571;764;956;1200;1440;1755;2066;2360;2650;2910;3169;3330;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
108;Danwin;930;23/160;160;No;23;23;4;15;20;#ND;#ND;0;0;0;0;0;0;0;0;1;4;8;13;20;27;36;45;56;67;79;90;102;114;125;137;149;158;166;174;179;181;183;183;182;179;176;172;167;162;157;152;148;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,1 kg/m3
53;Nordtank;150;NTK150/25;150;No;30;30;4.5;13;20;400;#ND;0;0;0;0;0;0;0;0;0;3;8;15;24;32;40;51;63;75;88;99;111;122;132;140;147;153;157;157;155;151;149;149;149;149;149;149;149;149;149;149;149;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
166;Micon;350;M530;250;No;30;30;5;15.5;25;400;#ND;0;0;0;0;0;0;0;0;0;0;4;11;20;31;43;57;72;88;104;122;139;157;174;190;207;221;235;247;256;264;267;268;268;261;254;251;249;246;243;240;237;234;231;228;225;223;222;222;222;222;222;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
152;Xant;437;M-24;100;No;23;38;3;10;20;400;2016;0;0;0;0;0;0;1;3;6;9;13;17;22;28;36;44;53;64;76;85;95;95;95;95;95;95;95;95;95;95;95;95;95;95;95;91;86;80;73;68;63;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Standard Conditions
107;Wincon;510;W200/24;200;No;29;29;4;14.5;22;#ND;#ND;0;0;0;0;0;0;0;0;1;4;10;17;24;32;41;52;64;76;89;103;116;130;143;156;168;179;190;199;207;213;209;206;205;198;190;184;178;177;175;174;172;172;171;171;171;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
144;WESPA;578;WESPA 250/31;250;No;36;50;3.5;13;25;400;#ND;0;0;0;0;0;0;0;6;13;19;26;34;42;50;62;80;102;124;146;164;181;198;214;227;241;247;253;253;252;252;251;249;248;247;246;246;246;246;246;246;246;246;246;246;246;246;246;246;246;246;246;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
43;Windtec;424;WT5500fc/140;5500;No;90;100;3.5;11;30;#ND;#ND;0;0;0;0;0;0;0;29;135;300;481;660;854;1100;1360;1720;2092;2590;3090;3640;4207;4850;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;5500;0;0;0;0;0;0;0;0;0;0;#ND
99;CSIC HZ Windpower;1045;H102-2000;2000;No;70;70;3;11.5;25;#ND;#ND;0;0;0;0;0;0;4;40;85;140;206;295;391;520;649;816;983;1201;1418;1650;1856;1960;1980;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
161;Danish Wind Technology;1059;WindDane 34;400;No;32;32;4;13.5;20;#ND;#ND;0;0;0;0;0;0;0;0;4;22;40;67;93;122;150;185;220;250;280;308;335;355;368;380;387;395;397;400;400;400;400;400;400;400;400;400;400;400;400;400;400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
127;DESA;744;A300;300;No;30;30;4.5;12;25;660;1996;0;0;0;0;0;0;0;0;0;2;5;11;21;33;49;66;86;108;132;158;183;212;241;270;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
160;MHI Vestas Offshore;1056;V164/8000;8000;Yes;#ND;#ND;4;13;25;#ND;2014;0;0;0;0;0;0;0;0;70;150;280;505;750;1100;1450;1925;2400;3090;3780;4690;5600;6390;7180;7600;7750;7925;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;8000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
162;ADES;1123;ADES 100;100;No;27.5;27.5;3.5;11;25;500;#ND;0;0;0;0;0;0;0;3;6;10;14;19;28;36;46;54;63;72;81;89;94;98;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
162;ADES;1124;ADES 200;200;No;31;40;4;10.5;25;500;#ND;0;0;0;0;0;0;0;0;12;16;22;31;41;54;68;85;104;125;146;171;195;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
162;ADES;1125;ADES 335;335;No;36;36;3.5;12;25;690;#ND;0;0;0;0;0;0;0;6;10;15;22;27;36;46;60;78;101;126;151;178;204;242;280;315;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;335;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
2;Ecotecnia;37;62;1300;No;60;80;3;16;25;690;2001;0;0;0;0;0;0;7;22;42;67;96;134;173;217;262;333;403;493;583;685;785;890;980;1065;1128;1192;1239;1276;1306;1325;1338;1346;1350;1350;1343;1330;1317;1298;1279;1258;1237;1216;1195;1181;1166;1154;1141;1134;1132;1131;1129;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Altitude: 0 m - Temperature: 15C
2;Ecotecnia;38;74;1670;No;60;80;3;13;25;690;2003;0;0;0;0;0;0;7;27;50;82;118;170;226;301;378;479;580;710;840;989;1138;1301;1463;1575;1625;1660;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;1670;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Altitude: 0 m - Temperature: 15C
2;Ecotecnia;39;80 1.6;1670;No;60;80;3;12.5;25;690;#ND;0;0;0;0;0;0;15;31;64;96;146;196;267;344;443;546;678;809;967;1124;1296;1468;1560;1619;1660;1670;1670;1670;1670;1670;1670;1670;1670;1670;1600;1529;1474;1419;1364;1308;1253;1198;1143;1087;1032;976;921;866;810;755;702;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Altitude: 0 m - Temperature: 15C
2;Ecotecnia;41;100;3000;No;70;100;3;15;25;1000;#ND;0;0;0;0;0;0;19;58;102;168;237;335;434;578;721;901;1080;1315;1550;1821;2091;2365;2600;2755;2843;2900;2950;2975;2989;2998;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Altitude: 0 m - Temperature: 15C
172;CATUM Engineering;1187;CA-3.0 MW-WD R110;3000;No;80;100;5;12;25;10000;#ND;0;0;0;0;0;0;0;0;0;0;138;284;429;618;806;1044;1282;1542;1801;2079;2357;2600;2802;2940;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Nominal air density - Turbulence : 10%
172;CATUM Engineering;1188;CA-3.0 MW-WD R120;3000;No;100;140;4.5;11.5;25;10000;#ND;0;0;0;0;0;0;0;0;0;32;138;330;538;740;951;1205;1475;1750;2029;2350;2584;2781;2917;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Nominal air density - Turbulence : 10%
199;Dansk Vind Teknik;1306;Windane 34;400;No;32;32;4.5;13.5;25;690;#ND;0;0;0;0;0;0;0;0;0;12;25;40;59;77;97;124;150;180;209;241;272;304;335;360;381;391;397;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
199;Dansk Vind Teknik;1307;Windane 34 US;400;No;32;32;4.5;13.5;25;480;#ND;0;0;0;0;0;0;0;0;0;12;25;40;59;77;97;124;150;180;209;241;272;304;335;360;381;391;397;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
29;Wind Technik Nord;124;250/30;250;No;30;50;4;18;25;415;#ND;0;0;0;0;0;0;0;0;6;9;14;19;25;36;50;64;80;95;110;126;141;156;170;182;193;206;217;228;238;246;253;258;262;265;268;269;270;269;268;265;261;259;256;253;249;245;241;238;236;233;230;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
29;Wind Technik Nord;125;646;600;No;50;65;3.5;15;25;690;#ND;0;0;0;0;0;0;0;5;12;20;30;43;57;72;89;110;131;162;193;232;270;309;348;389;430;471;512;555;583;597;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
29;Wind Technik Nord;131;648;600;No;50;65;3;15;25;690;#ND;0;0;0;0;0;0;6;11;18;23;29;41;57;70;87;109;130;163;196;231;265;304;342;384;426;468;510;550;580;595;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;625;V105/3300;3300;No;#ND;#ND;3.5;14;25;#ND;2013;0;0;0;0;0;0;0;40;92;155;229;330;441;617;799;989;1178;1428;1677;1995;2313;2608;2903;3100;3227;3275;3281;3295;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;778;V100/2600;2600;No;#ND;#ND;3;15;25;#ND;#ND;0;0;0;0;0;0;21;63;115;172;239;318;405;550;706;890;1080;1283;1485;1641;1796;1944;2092;2225;2351;2440;2502;2560;2584;2597;2600;2600;2600;2600;2600;2600;2600;2600;2600;2600;2600;2600;2600;2600;2600;2600;2600;2600;2600;2600;2600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
158;Hitachi;1318;HTW2.0-86;2000;No;65;78;4;12;25;690;#ND;0;0;0;0;0;0;0;0;57;98;164;251;344;462;586;752;923;1103;1283;1466;1648;1780;1878;1963;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
25;Mitsubishi;137;MWT-1000-57;1000;No;45;69;3;14;25;#ND;#ND;0;0;0;0;0;0;5;17;32;49;69;98;130;167;205;261;316;388;460;542;624;705;771;840;894;945;983;998;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
25;Mitsubishi;1181;MWT-2000S;2000;No;60;60;2.5;13;25;690;2003;0;0;0;0;0;4;16;33;53;81;114;145;179;245;313;413;513;631;749;916;1082;1290;1497;1750;1950;1995;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
34;Windflow;263;Windflow 45-500;500;No;31.5;47;4.5;14;25;415 - 480;2016;0;0;0;0;0;0;0;0;0;8;25;43;64;89;119;153;191;233;279;328;377;417;448;471;485;493;498;499;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Turbulence : 12%
88;Innovative Windpower;409;Falcon 1.25 MW-62;1250;No;60;100;2.5;13;25;690;#ND;0;0;0;0;0;10;23;38;57;83;111;155;200;259;317;399;481;587;693;811;928;1035;1126;1185;1214;1240;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
88;Innovative Windpower;410;Falcon 1.25 MW-64;1250;No;60;100;1.5;13;24.5;690;#ND;0;0;0;2;5;12;23;43;65;93;124;166;210;270;332;422;512;631;749;867;983;1080;1157;1205;1232;1243;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
88;Innovative Windpower;411;Falcon 1.25 MW-70;1250;No;60;100;1.5;12;19.5;690;#ND;0;0;0;2;5;16;28;48;72;109;150;203;257;334;413;523;632;752;871;988;1094;1165;1210;1235;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;1250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
64;Inox Wind;672;DF 93;2000;No;80;80;2.5;11;20;690;#ND;0;0;0;0;0;30;63;115;170;247;325;437;548;718;887;1054;1221;1398;1575;1750;1895;1975;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
29;Wind Technik Nord;783;500;500;No;50;65;3;11;20;690;#ND;0;0;0;0;0;0;3;9;18;29;44;64;87;114;144;183;225;272;321;380;438;482;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
29;Wind Technik Nord;1009;200/28;200;No;50;50;3.5;17;25;415;#ND;0;0;0;0;0;0;0;3;5;9;12;16;22;32;45;60;75;90;103;117;128;140;150;159;166;175;184;191;198;202;206;210;214;215;216;215;212;207;204;201;200;200;200;200;200;200;200;200;200;200;200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
64;Inox Wind;1011;DF 100;2000;No;80;92;2.5;10;20;690;#ND;0;0;0;0;0;35;74;136;201;288;376;509;644;827;1009;1224;1438;1665;1852;1965;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
2;Ecotecnia;1226;48700;700;No;45;55;4;14.5;25;690;#ND;0;0;0;0;0;0;0;0;15;32;48;69;93;120;153;187;236;286;343;399;458;517;570;619;660;694;719;739;746;749;749;747;742;736;728;720;710;701;692;684;675;667;661;655;651;648;646;644;644;645;646;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - Temprature: 15C - Altitude: 0m
72;Leitwind;247;LTW86-1000;1000;No;80;100;3;11;25;690;#ND;0;0;0;0;0;0;20;43;69;120;173;243;314;413;512;638;762;860;922;968;986;997;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;255;LTW90-1000;1000;No;80;80;3;10;25;690;#ND;0;0;0;0;0;0;39;70;107;160;216;297;379;491;602;736;869;960;994;998;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;256;LTW90-1500;1500;No;80;80;3;11.5;25;690;#ND;0;0;0;0;0;0;39;70;107;160;216;297;379;491;602;745;888;1055;1221;1350;1431;1480;1499;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
134;Mervento;763;3.6-118;3600;Yes;78;125;4;11.5;25;3900;2012;0;0;0;0;0;0;0;0;129;209;309;432;588;761;963;1195;1471;1772;2108;2471;2832;3161;3449;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;3580;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,1225 kg/m3 - Temprature: 15C
142;Polaris America;126;100 kW/21;100;No;#ND;#ND;3;12;25;#ND;#ND;0;0;0;0;0;0;2;3;5;7;10;13;17;21;27;33;41;49;57;66;75;85;92;98;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;590;V110/2000;2000;No;80;125;4;12;20;690;2013;0;0;0;0;0;0;0;0;44;120;195;299;403;538;673;925;1176;1520;1728;1841;1894;1950;1980;1990;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
86;ITP;406;900 kW - 51.5;900;No;40;75;2;17;25;#ND;#ND;0;0;0;0;1;5;9;20;32;52;71;100;128;165;205;256;306;368;430;498;565;626;686;732;777;808;839;861;882;893;903;907;911;913;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
86;ITP;407;900 kW - 54;900;No;40;75;2.5;14;25;#ND;#ND;0;0;0;0;0;7;12;25;40;60;80;111;142;182;229;288;347;419;491;557;623;689;754;808;852;878;897;909;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;915;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
86;ITP;1328;T600-48;600;No;50;60;2.5;11;25;690;#ND;0;0;0;0;0;2;5;14;27;41;60;82;108;136;164;207;269;340;411;475;538;582;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
86;ITP;1329;U88;2000;No;80;80;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;23;46;88;130;203;277;388;499;626;754;941;1127;1330;1534;1697;1861;1960;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
86;ITP;1330;U93;2000;No;80;100;3.5;11;25;#ND;#ND;0;0;0;0;0;0;0;46;92;148;205;278;351;473;594;738;883;1081;1280;1493;1706;1920;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
144;WESPA;580;WESPA 200/31;205;No;36;50;3.5;14;25;415;#ND;0;0;0;0;0;0;0;3;7;13;19;25;34;44;56;66;78;93;109;124;138;150;162;173;184;191;196;201;205;205;205;203;202;201;200;198;196;196;196;196;196;196;196;196;196;196;196;196;196;196;196;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
144;WESPA;880;WESPA 200/29;205;No;36;50;3.5;15;25;415;#ND;0;0;0;0;0;0;0;2;4;9;15;22;30;41;54;63;74;88;105;117;128;138;148;157;167;176;184;192;199;202;205;205;205;202;200;197;194;188;183;182;182;181;181;181;181;181;181;181;181;181;181;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
144;WESPA;883;WESPA 500/47;500;No;45;65;2.5;11;25;690;#ND;0;0;0;0;0;1;3;12;22;36;52;70;90;121;154;195;236;289;342;395;448;485;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
4;Gamesa;166;G47/660;660;No;40;55;4.5;16;25;690;2001;0;0;0;0;0;0;0;0;0;26;55;78;105;133;165;209;254;301;347;405;462;509;556;593;629;649;667;679;690;693;696;698;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
40;Windmaster;167;WM43/750;750;No;48;48;4.5;15;24;660;#ND;0;0;0;0;0;0;0;0;0;11;27;52;78;112;148;189;232;279;325;389;453;515;577;628;676;703;727;736;743;747;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
2;Ecotecnia;251;20;150;No;30;30;5;14.5;25;380;#ND;0;0;0;0;0;0;0;0;0;0;4;6;9;12;16;21;28;35;43;55;68;79;90;101;111;123;134;143;151;154;153;152;151;150;149;149;149;148;148;148;148;148;148;148;148;148;148;148;148;148;148;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
4;Gamesa;260;G66/1650;1650;No;60;78;4;17;25;690;#ND;0;0;0;0;0;0;0;0;30;54;79;120;160;223;286;358;430;535;640;738;835;950;1064;1157;1250;1338;1425;1488;1550;1583;1616;1631;1645;1648;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
61;Enron;313;1.5sl;1500;No;61;100;3.5;11.5;25;690;#ND;0;0;0;0;0;0;0;15;38;65;97;145;197;285;374;482;592;730;860;995;1123;1265;1400;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
61;Enron;314;1.5s;1500;No;65;100;3.5;11;25;690;#ND;0;0;0;0;0;0;0;14;29;48;70;122;179;245;315;415;515;630;750;875;1020;1250;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
40;Windmaster;344;WM22/150;150;No;23;23;3.5;15;22.5;480;#ND;0;0;0;0;0;0;0;1;2;7;13;20;27;34;42;51;61;70;79;89;100;111;122;133;144;152;159;162;165;167;169;169;169;168;167;165;163;162;160;159;158;157;156;156;156;156;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
40;Windmaster;346;WM22/200;200;No;23;23;3.5;18;22.5;480;#ND;0;0;0;0;0;0;0;2;4;8;13;18;24;32;40;50;60;71;82;92;103;115;126;137;147;158;168;179;189;196;203;209;214;219;223;224;225;224;223;222;221;221;221;221;221;221;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
160;MHI Vestas Offshore;351;V112/3300;3300;Yes;84;140;4;12.5;25;650;2014;0;0;0;0;0;0;0;0;48;90;136;245;360;520;688;905;1128;1440;1760;2135;2512;2856;3112;3232;3280;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;3300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
108;Danwin;513;27/225;225;No;30;39;4;14;25;400;#ND;0;0;0;0;0;0;0;0;3;8;13;19;26;37;48;62;77;94;110;127;143;160;176;191;206;216;222;224;225;223;220;217;213;210;207;204;201;199;197;196;195;194;193;193;192;192;193;193;194;194;195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
103;NedWind;474;40/500;500;Yes;39;65;4.5;17;25;380;#ND;0;0;0;0;0;0;0;0;0;15;30;45;60;92;124;152;179;206;232;263;294;322;350;378;405;428;448;463;474;482;490;495;497;499;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
103;NedWind;475;53/1000;1000;No;40;68;5;15.5;25;690;#ND;0;0;0;0;0;0;0;0;0;0;10;40;72;112;160;202;248;304;360;408;456;520;584;658;728;790;840;895;943;980;995;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;484;V20/100;100;No;24;24;5;17.5;25;400;1987;0;0;0;0;0;0;0;0;0;0;5;8;13;19;26;32;39;46;53;59;65;71;76;80;84;88;92;95;97;100;102;104;105;107;108;109;109;109;109;109;109;109;108;108;107;106;105;104;103;102;102;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
108;Danwin;512;23/180;180;No;25;30;3.5;15;25;#ND;#ND;0;0;0;0;0;0;0;1;2;4;7;12;18;23;29;38;48;60;73;88;103;120;137;149;159;168;175;178;181;182;183;182;181;178;174;170;165;162;159;157;155;154;153;152;152;152;152;151;151;152;153;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
110;Vindsyssel;522;VS150/22;150;No;25;31;4;15;24;400;#ND;0;0;0;0;0;0;0;0;3;6;10;14;18;23;29;35;42;52;62;73;84;96;107;117;125;133;140;145;149;150;151;150;149;148;146;142;137;134;132;130;129;129;128;128;127;126;125;124;124;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
108;Danwin;622;20/110;110;No;25;25;3.5;14.5;25;480;#ND;0;0;0;0;0;0;0;1;3;5;8;10;12;17;22;30;38;46;54;61;69;77;84;89;94;99;104;106;107;108;108;108;108;107;107;106;106;105;105;105;105;105;105;105;106;106;106;106;107;107;107;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
108;Danwin;623;20/140;140;No;25;25;3.5;15;25;480;#ND;0;0;0;0;0;0;0;1;2;5;8;11;14;18;23;28;34;43;54;63;73;81;90;99;109;116;122;128;133;136;139;139;139;138;137;135;133;131;130;129;129;129;129;129;129;129;129;129;129;129;129;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
110;Vindsyssel;628;VS270/26;270;No;32;32;4.5;15.5;24;#ND;#ND;0;0;0;0;0;0;0;0;0;5;11;18;26;34;43;55;69;89;110;128;145;166;186;205;224;236;248;254;261;263;265;266;266;265;264;260;255;249;243;237;231;223;215;209;203;200;197;196;195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
161;Danish Wind Technology;948;WindDane 31;340;No;#ND;#ND;6.5;13.5;25;1825;#ND;0;0;0;0;0;0;0;0;0;0;0;0;0;13;29;45;61;80;99;118;137;161;185;211;238;274;310;340;340;340;340;340;340;340;340;340;340;340;340;340;340;340;340;340;340;340;340;340;340;340;340;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
8;Nordex;1142;N26/225;225;No;30;30;3.5;15;25;#ND;#ND;0;0;0;0;0;0;0;4;8;12;18;23;32;40;51;64;79;96;114;131;148;166;183;197;209;218;224;229;232;234;235;235;235;235;235;235;235;235;235;235;235;235;235;235;235;235;235;235;235;235;235;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
103;NedWind;1165;25/250;250;No;30;30;4;15;25;380 - 660;#ND;0;0;0;0;0;0;0;0;4;5;7;13;19;31;43;54;66;78;91;107;123;139;155;174;192;206;220;232;244;250;255;255;255;249;242;238;234;232;230;230;230;229;228;228;228;228;228;228;228;228;228;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;1194;2.5-88;2500;No;85;85;3.5;14.5;25;690;2003;0;0;0;0;0;0;0;13;29;67;107;165;224;317;409;546;682;841;999;1210;1420;1636;1851;2045;2231;2345;2427;2470;2490;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
60;Windmatic;1235;WM19-105;105;No;30;30;3;12;25;380;#ND;0;0;0;0;0;0;1;2;4;6;9;12;16;20;25;31;37;45;54;62;70;80;90;96;101;101;99;98;96;94;91;88;85;83;81;79;77;76;75;75;74;74;73;73;72;72;72;72;72;72;72;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
183;WEG Wind EnergyGroup;1264;WEG MS-3;300;No;25;30;5.5;11;25;480;1988;0;0;0;0;0;0;0;0;0;0;0;9;19;32;46;67;88;115;141;172;203;245;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
