ManufacturerID;ManufacturerName;TurbineID;TurbineName;RatedPowerkW;Offshore;MinimumHubHeightM;MaximumHubHeightM;CutInMS;RatedMS;CutOffMS;Voltage;AvailableSince;ws0;ws0_5;ws1;ws1_5;ws2;ws2_5;ws3;ws3_5;ws4;ws4_5;ws5;ws5_5;ws6;ws6_5;ws7;ws7_5;ws8;ws8_5;ws9;ws9_5;ws10;ws10_5;ws11;ws11_5;ws12;ws12_5;ws13;ws13_5;ws14;ws14_5;ws15;ws15_5;ws16;ws16_5;ws17;ws17_5;ws18;ws18_5;ws19;ws19_5;ws20;ws20_5;ws21;ws21_5;ws22;ws22_5;ws23;ws23_5;ws24;ws24_5;ws25;ws25_5;ws26;ws26_5;ws27;ws27_5;ws28;ws28_5;ws29;ws29_5;ws30;ws30_5;ws31;ws31_5;ws32;ws32_5;ws33;ws33_5;ws34;ws34_5;ws35;Conditions
184;GET Danwin;1268;225/27;225;No;30;39;4;13.5;25;400;#ND;0;0;0;0;0;0;0;0;3;7;13;19;26;36;48;62;77;93;110;127;143;160;176;191;206;214;222;225;225;223;220;216;213;210;207;204;201;199;197;196;195;194;193;192;192;193;193;194;194;195;195;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
40;Windmaster;1291;WM22/100;100;No;23;23;4.5;12.5;22.5;480;#ND;0;0;0;0;0;0;0;0;0;7;15;22;29;37;45;53;62;69;77;86;94;102;107;110;112;113;113;112;111;110;108;107;106;105;105;105;105;104;104;104;104;104;104;104;104;104;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
201;James Howden;1310;HWP-330;330;No;25;25;5.5;13.5;25;415;#ND;0;0;0;0;0;0;0;0;0;0;0;7;21;34;49;64;80;99;119;142;164;191;222;258;289;311;326;330;330;330;330;330;330;330;330;330;330;330;330;330;330;330;330;330;330;330;330;330;330;330;330;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
201;James Howden;1311;HWP-750;750;No;35;35;5.5;13.5;26;3300;#ND;0;0;0;0;0;0;0;0;0;0;0;17;37;57;85;110;138;173;216;275;345;462;579;650;699;725;742;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
103;NedWind;1334;31/250;250;No;30;45.5;4;14;25;#ND;#ND;0;0;0;0;0;0;0;0;2;5;14;23;34;47;62;78;95;110;125;144;162;176;189;202;214;228;238;246;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
61;Enron;1337;1.5;1500;No;#ND;#ND;3;13;25;#ND;#ND;0;0;0;0;0;0;5;16;29;48;68;105;143;208;273;352;431;533;635;751;867;1010;1146;1260;1374;1460;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
201;James Howden;1341;HWP-300;300;No;22;22;5;16.5;25;415;#ND;0;0;0;0;0;0;0;0;0;0;5;7;9;11;14;18;22;27;32;38;45;56;67;87;108;136;165;189;213;231;250;267;285;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
199;Dansk Vind Teknik;1342;Windane 40;750;No;45;45;5.5;15;25;#ND;#ND;0;0;0;0;0;0;0;0;0;0;0;15;32;55;79;108;137;170;203;248;292;335;378;425;473;522;572;626;677;740;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - 13C - 1013,3 mbar
40;Windmaster;1344;WM25/300;300;No;22.6;30;5;16;20;380;#ND;0;0;0;0;0;0;0;0;0;0;1;3;6;9;13;18;28;44;65;89;113;135;156;178;201;220;245;265;283;292;295;298;300;300;300;300;300;300;300;300;300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
40;Windmaster;1346;WM23/225;225;No;#ND;#ND;4;17;22.5;480;#ND;0;0;0;0;0;0;0;0;5;10;16;22;28;36;44;53;63;78;94;109;126;140;152;166;177;185;192;201;209;216;222;226;230;233;235;235;235;234;233;232;231;230;230;231;231;231;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3 - 13C - 1013,3 mbar
40;Windmaster;1347;WM43/850;850;No;45;45;4.5;16;28;660;#ND;0;0;0;0;0;0;0;0;0;9;19;38;61;88;118;154;192;234;277;325;372;427;481;545;608;658;705;742;777;800;818;838;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
40;Windmaster;1348;WM48/750;750;No;45;45;4.5;16;20;660;#ND;0;0;0;0;0;0;0;0;0;9;19;38;61;88;118;154;192;234;277;325;372;427;481;545;603;648;683;705;722;732;739;746;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
108;Danwin;1350;26/250;250;No;30;30;4;15;25;400 - 480 - 690;#ND;0;0;0;0;0;0;0;0;2;5;10;16;24;32;41;55;70;86;102;120;138;155;172;189;206;222;236;244;248;249;250;247;244;240;236;233;230;227;224;222;220;218;217;216;215;214;214;214;214;214;214;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
111;DWP;1351;D110/19;110;No;24;24;4;16.5;30;480;#ND;0;0;0;0;0;0;0;0;2;5;8;13;18;24;30;37;44;51;58;65;73;81;89;95;100;103;106;107;108;109;110;111;112;113;113;112;112;111;111;110;109;107;106;105;105;105;105;106;106;106;106;107;107;108;108;109;109;110;110;111;111;0;0;0;0;0;0;0;0;0;0;#ND
110;Vindsyssel;1353;VS225/24;225;No;26;26;4.5;15;24;#ND;#ND;0;0;0;0;0;0;0;0;0;2;5;8;12;19;27;37;47;62;78;93;107;125;143;158;172;185;197;206;214;218;221;221;220;217;213;208;203;197;192;187;182;176;170;165;161;158;155;154;153;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
113;RRB Energy;1354;V47/500;500;No;33;65;2.5;13;24;#ND;#ND;0;0;0;0;0;9;24;44;67;94;123;161;200;246;291;329;366;396;426;447;466;478;487;492;495;498;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
58;Kenetech;341;USW56;100;No;18;18;5;13.5;20;480;1983;0;0;0;0;0;0;0;0;0;0;4;6;8;12;16;20;24;28;33;38;43;48;54;60;67;75;87;100;100;100;100;100;100;100;100;100;100;100;100;100;100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
9;Repower;17;MM70;2000;No;55;80;3;14;25;690;#ND;0;0;0;0;0;0;6;34;67;102;140;189;241;316;392;481;572;677;781;901;1021;1142;1262;1392;1520;1680;1829;1960;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
2;Ecotecnia;249;44;600;No;45;55;4;15;25;690;1998;0;0;0;0;0;0;0;0;4;16;32;51;72;102;132;170;207;252;297;342;386;431;475;511;546;573;600;615;629;636;643;643;643;642;640;639;637;632;627;623;619;615;612;607;602;596;591;586;581;581;581;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
203;United Energies;1355;UE 1.65 70 IA;1650;No;70;70;3.5;16;25;#ND;2016;0;0;0;0;0;0;0;20;47;72;102;149;200;250;301;369;439;525;610;704;798;911;1023;1137;1248;1333;1415;1479;1541;1582;1614;1638;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
203;United Energies;1356;UE 1.65 77 IIA;1650;No;70;80;3.5;15;25;#ND;2016;0;0;0;0;0;0;0;32;69;100;134;180;229;294;360;450;541;650;759;863;966;1079;1191;1291;1390;1457;1521;1566;1605;1638;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
203;United Energies;1357;UE 1.65 82 IIIA;1650;No;70;80;3;16;25;#ND;2016;0;0;0;0;0;0;25;47;72;115;159;209;260;330;401;488;574;673;772;864;955;1068;1180;1264;1346;1419;1490;1544;1594;1620;1638;1646;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
203;United Energies;1358;UE 1.65 82 IIIB;1650;No;70;80;3.5;14;25;#ND;2016;0;0;0;0;0;0;0;38;80;119;162;216;272;347;424;522;620;725;830;950;1069;1176;1283;1376;1467;1533;1594;1630;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
203;United Energies;1359;UE 1.65 86 IIIA;1650;No;80;80;3;13;20;#ND;2016;0;0;0;0;0;0;25;57;94;150;210;291;369;477;586;713;839;979;1121;1239;1356;1440;1522;1568;1610;1635;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
203;United Energies;1360;UE 1.65 89 IVA;1650;No;80;80;3;12;20;#ND;2016;0;0;0;0;0;0;22;54;91;147;207;293;381;493;606;753;900;1045;1190;1307;1422;1502;1578;1634;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;1051;V112/3450;3450;Yes;84;84;4;12.5;25;#ND;2015;0;0;0;0;0;0;0;0;42;90;144;258;380;555;736;981;1226;1562;1894;2310;2719;3060;3306;3416;3442;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;1100;V126/3450;3450;No;117;149;4.5;11.5;22;#ND;2015;0;0;0;0;0;0;0;0;0;73;169;280;404;585;768;1069;1374;1835;2295;2685;3072;3300;3400;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;3450;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
120;XEMC-Darwind;1371;XD115-5000;5000;Yes;80;140;4;14;25;3000;2016;0;0;0;0;0;0;0;0;16;100;208;335;468;662;851;1062;1275;1569;1863;2219;2574;3026;3476;3868;4255;4546;4830;4920;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
131;Aeronautica Windpower;1377;AW 2mW 93;2050;No;85;141;3;13;25;#ND;2016;0;0;0;0;0;0;6;15;60;120;183;270;360;480;600;761;921;1123;1325;1530;1735;1885;1993;2025;2044;2049;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
131;Aeronautica Windpower;1378;AW 2mW 100;2050;No;85;141;3;12.5;25;#ND;2016;0;0;0;0;0;0;11;26;55;130;207;308;410;550;689;867;1044;1252;1459;1645;1828;1935;2000;2035;2049;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
143;Wobben;1392;E126/7580;7580;No;135;135;2.5;17;25;690;#ND;0;0;0;0;0;25;55;110;175;293;410;585;760;1005;1250;1575;1900;2300;2700;3240;3750;4310;4850;5310;5750;6135;6500;6770;7000;7195;7350;7440;7500;7550;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;7580;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
143;Wobben;1391;E115/3000;3000;No;92;149;2;12;25;690;#ND;0;0;0;0;3;22;49;92;155;240;339;480;628;830;1035;1292;1549;1820;2090;2350;2580;2775;2900;2980;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
143;Wobben;1389;E101/3050;3050;No;99;149;2;13;25;690;2012;0;0;0;0;3;20;37;78;118;188;258;369;479;635;790;995;1200;1455;1710;2025;2340;2650;2867;2975;3034;3046;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;3050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
143;Wobben;1388;E53/800;800;No;60;75;2;13;25;400 - 690;#ND;0;0;0;0;2;8;14;26;38;57;77;109;141;185;228;282;336;408;480;562;645;710;744;765;785;802;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;810;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
143;Wobben;1387;E82/2350;2350;No;78;84;2;14;25;690;2016;0;0;0;0;3;12;25;50;82;125;174;245;321;427;532;674;815;998;1180;1380;1580;1735;1890;1995;2100;2175;2250;2315;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;2350;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;1393;LTW90-2000;2000;No;80;97.5;3;13;25;690;2016;0;0;0;0;0;0;39;72;107;161;216;298;379;491;602;752;901;1081;1261;1447;1633;1761;1887;1967;1982;1995;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;301;WT2000df/86;2000;No;70;80;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;30;61;115;170;242;314;414;514;649;784;976;1168;1388;1608;1784;1960;1990;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;300;WT2000df/93;2000;No;70;70;3.5;11;25;#ND;#ND;0;0;0;0;0;0;0;35;69;128;186;270;354;488;622;787;951;1148;1344;1584;1824;1960;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;415;WT2000fc/100;2000;No;80;100;3;10.5;25;#ND;#ND;0;0;0;0;0;0;25;52;81;150;222;335;450;605;760;945;1130;1337;1541;1735;1912;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;434;WT2000df/100;2000;No;80;100;3;10.5;25;#ND;#ND;0;0;0;0;0;0;25;52;81;150;222;335;450;605;760;945;1130;1337;1541;1735;1912;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;320;WT2000fc/113;2000;No;90;100;3;9.5;20;#ND;#ND;0;0;0;0;0;0;45;100;162;233;309;448;588;763;938;1118;1320;1650;1970;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;402;WT2000df/113;2000;No;90;100;3;9.5;20;#ND;#ND;0;0;0;0;0;0;45;100;162;233;309;448;588;763;938;1118;1320;1650;1970;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;420;WT3000fc/113;3000;No;90;110;3;11.5;25;#ND;#ND;0;0;0;0;0;0;54;101;152;232;316;449;583;755;926;1141;1356;1628;1900;2120;2336;2595;2825;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;435;WT3000df/113;3000;No;90;110;3;11.5;25;#ND;#ND;0;0;0;0;0;0;54;101;152;232;316;449;583;755;926;1141;1356;1628;1900;2120;2336;2595;2825;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;422;WT3000df/120;3000;No;90;110;3;11;20;#ND;#ND;0;0;0;0;0;0;49;110;174;258;343;485;626;852;1078;1356;1633;1900;2162;2460;2744;2973;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;894;WT3000fc/120;3000;No;90;110;3;11;20;#ND;#ND;0;0;0;0;0;0;49;110;174;258;343;485;626;852;1078;1356;1633;1900;2162;2460;2744;2973;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;1405;WT3000df/140;3000;No;100;110;3;9.5;20;#ND;#ND;0;0;0;0;0;0;5;116;233;352;474;664;855;1128;1399;1770;2123;2470;2800;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;1406;WT3000fc/140;3000;No;100;110;3;9.5;20;#ND;#ND;0;0;0;0;0;0;5;116;233;352;474;664;855;1128;1399;1770;2123;2470;2800;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
43;Windtec;419;WT3000dd/120;3000;No;100;120;3;11;20;#ND;#ND;0;0;0;0;0;0;49;110;174;258;343;485;626;852;1078;1356;1633;1900;2162;2460;2744;2973;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1407;3.4M122 NES;3400;No;86;139;2.5;12;22;10000 - 30000;2016;0;0;0;0;0;25;60;125;197;288;385;554;727;919;1112;1373;1634;1930;2225;2514;2798;3015;3191;3335;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1408;3.6M114 NES;3600;No;90;119;2.5;12;21;600;2016;0;0;0;0;0;20;48;104;165;252;342;483;626;803;980;1230;1480;1780;2080;2400;2669;2975;3225;3460;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1409;3.6M140 EBC;3600;No;107;160;2.5;11;21;600;2017;0;0;0;0;0;27;62;143;230;366;506;717;929;1180;1431;1771;2110;2515;2917;3185;3409;3520;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1413;TZ1500/77;1500;No;65;90;3.5;11.5;25;#ND;#ND;0;0;0;0;0;0;0;30;60;103;146;196;245;320;395;497;599;730;860;1005;1150;1300;1446;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1414;TZ1500/82;1500;No;65;90;3.5;11;25;#ND;#ND;0;0;0;0;0;0;0;35;80;121;162;224;286;377;468;594;720;867;1013;1199;1385;1445;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1415;TZ1500/88;1500;No;65;90;3.5;11;25;#ND;#ND;0;0;0;0;0;0;0;35;80;134;188;260;331;430;529;653;777;933;1089;1284;1478;1489;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1416;TZ1500/93;1500;No;65;90;3.5;10.5;25;#ND;#ND;0;0;0;0;0;0;0;44;92;161;229;301;372;491;609;754;898;1088;1277;1382;1487;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1417;TZ1500/100;1500;No;65;90;3.5;9.5;25;#ND;#ND;0;0;0;0;0;0;0;58;121;190;258;354;449;585;720;889;1058;1263;1468;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1418;TZ2000/87;2000;No;70;90;3.5;11;25;#ND;#ND;0;0;0;0;0;0;0;41;85;132;180;255;330;428;525;661;796;966;1136;1342;1547;1774;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1419;TZ2000/93;2000;No;70;90;3;11.5;25;#ND;#ND;0;0;0;0;0;0;5;45;95;153;215;304;395;513;631;784;936;1114;1291;1473;1652;1820;1968;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1420;TZ2000/100;2000;No;70;90;3;10;25;#ND;#ND;0;0;0;0;0;0;20;64;111;177;242;351;460;576;691;889;1087;1268;1450;1680;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1421;TZ2000/103;2000;No;70;90;3;10;25;#ND;#ND;0;0;0;0;0;0;30;77;127;193;260;374;488;620;751;942;1132;1370;1607;1815;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1422;TZ2000/105;2000;No;70;90;3;10;25;#ND;#ND;0;0;0;0;0;0;35;90;145;217;288;402;516;661;806;1018;1230;1470;1710;1900;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1423;TZ2000/110;2000;No;70;90;3;10;25;#ND;#ND;0;0;0;0;0;0;40;100;161;237;315;430;544;703;861;1094;1327;1570;1813;1930;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1424;TZ2000/113;2000;No;70;90;3;10;25;#ND;#ND;0;0;0;0;0;0;45;110;177;261;346;459;572;751;929;1162;1395;1651;1820;1925;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1425;TZ2000/116;2000;No;70;90;3;9;25;#ND;#ND;0;0;0;0;0;0;55;124;195;285;376;498;620;809;997;1230;1462;1732;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1426;TZ2500/113;2500;No;85;100;3;11;25;#ND;#ND;0;0;0;0;0;0;40;106;170;255;342;469;597;766;935;1180;1424;1661;1897;2177;2456;2478;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1427;TZ2500/122;2500;No;85;100;3;10;25;#ND;#ND;0;0;0;0;0;0;45;107;173;277;383;529;675;885;1095;1371;1646;1985;2324;2412;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1428;TZ3000/104;3000;No;85;100;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;50;105;181;261;367;472;615;758;956;1154;1400;1645;1899;2152;2448;2744;2872;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1429;TZ3000/113;3000;No;85;100;3.5;11;25;#ND;#ND;0;0;0;0;0;0;0;60;145;221;301;433;567;735;903;1126;1349;1633;1916;2230;2543;2772;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1430;TZ3000/122;3000;No;85;100;3.5;10;25;#ND;#ND;0;0;0;0;0;0;0;70;170;264;361;501;642;848;1054;1295;1535;1861;2187;2594;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1431;TZ5000/128;5000;No;90;90;3;12;25;#ND;#ND;0;0;0;0;0;0;25;102;192;295;410;560;719;937;1162;1415;1673;2056;2443;2857;3272;3708;4143;4572;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;5000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
206;Taiyuan Heavy Machinery Group;1432;TZ6000/154;6000;No;95;105;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;50;110;280;460;696;940;1252;1571;2014;2462;3033;3610;4136;4665;5266;5866;5970;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
119;W2E;726;W2E-93/2.0;2050;No;70;141;3;13;25;#ND;2011;0;0;0;0;0;0;6;15;60;120;183;270;360;480;600;761;921;1123;1325;1530;1735;1885;1993;2025;2044;2049;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
119;W2E;773;W2E-100/2.0;2050;No;85;141;3;12.5;25;#ND;#ND;0;0;0;0;0;0;11;26;55;130;207;308;410;550;689;867;1044;1252;1459;1645;1828;1935;2000;2035;2049;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
154;Senvion;1440;2.4M110;2430;No;95;120;3.5;12;20;600;2017;0;0;0;0;0;0;0;50;108;192;280;410;540;705;869;1090;1311;1580;1842;2070;2240;2338;2391;2410;2430;2430;2430;2430;2430;2430;2430;2430;2430;2430;2430;2430;2430;2430;2430;2430;2430;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1441;2.4M114;2430;No;95;120;3.5;11.5;18;600;2017;0;0;0;0;0;0;0;52;111;202;297;428;560;744;928;1160;1392;1650;1897;2117;2254;2328;2401;2430;2430;2430;2430;2430;2430;2430;2430;2430;2430;2430;2430;2430;2430;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1442;2.3M120;2330;No;90;120;3;11.5;20;600;2017;0;0;0;0;0;0;32;87;147;247;351;496;641;844;1046;1318;1590;1844;2065;2219;2288;2315;2325;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1443;2.3M124;2330;No;90;120;3;10;18;600;2017;0;0;0;0;0;0;29;86;149;253;358;518;678;902;1126;1395;1664;1939;2144;2276;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;2330;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
142;Polaris America;1450;P25-100;100;No;30.5;45.7;2.5;9.5;25;460;#ND;0;0;0;0;0;1;3;5;8;11;15;20;26;33;41;51;62;75;88;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
72;Leitwind;163;LTW80-850;850;No;65;80;3;11;25;690;#ND;0;0;0;0;0;0;19;40;70;110;157;222;286;373;459;560;660;732;796;825;841;847;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;1474;LTW80-800;800;No;65;80;3;11;25;690;2017;0;0;0;0;0;0;19;40;70;110;157;222;286;373;459;560;650;720;764;785;796;799;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;800;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;1475;LTW80-1650;1650;No;60;80;3;13;25;690;2017;0;0;0;0;0;0;3;35;73;105;151;210;278;362;455;575;694;824;954;1097;1239;1400;1516;1595;1638;1647;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;1650;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
160;MHI Vestas Offshore;1476;V164/9500;9500;Yes;#ND;#ND;3.5;14;25;#ND;#ND;0;0;0;0;0;0;0;115;249;430;613;900;1226;1600;2030;2570;3123;3784;4444;5170;5900;6600;7299;7960;8601;9080;9272;9410;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
10;Siemens;403;SWT-2.3-108;2300;No;78.3;115;3;11;20;690;2011;0;0;0;0;0;0;27;58;92;157;225;374;524;722;919;1155;1389;1670;1947;2163;2243;2273;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;1058;E101/3500;3500;No;74;99;2;15;25;690;#ND;0;0;0;0;3;17;37;74;116;184;253;360;469;622;775;975;1175;1428;1680;1981;2280;2547;2810;3008;3200;3315;3400;3440;3465;3492;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
3;Enercon;218;E58/1000;1000;No;59;89;3;13;25;440;1999;0;0;0;0;0;0;3;14;26;50;76;104;140;183;233;288;357;434;512;589;681;759;855;921;965;995;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
15;Winwind;451;WWD-1-56;1000;No;56;70;3.5;12.5;25;690;#ND;0;0;0;0;0;0;0;9;22;42;66;96;129;170;213;268;325;393;461;545;628;720;809;910;991;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
107;Wincon;1207;W755/48;755;No;45;73;2.5;15;25;690;#ND;0;0;0;0;0;3;6;14;24;35;48;67;87;122;157;200;243;291;338;392;446;506;564;612;658;696;731;752;769;775;781;780;778;776;774;771;767;761;755;755;755;755;755;755;755;755;755;755;755;755;755;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
63;Vensys;825;120;3000;No;90;140;2.5;12;22;690;#ND;0;0;0;0;0;25;57;120;193;291;394;536;681;877;1075;1330;1588;1880;2166;2425;2671;2835;2941;2985;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
8;Nordex;843;N131/3600;3600;No;84;134;3;12;25;660;#ND;0;0;0;0;0;0;15;95;184;310;443;620;805;1050;1298;1620;1946;2340;2727;3030;3327;3500;3580;3595;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
8;Nordex;1362;N117/3600;3600;No;91;141;3;13;25;660;#ND;0;0;0;0;0;0;17;70;131;235;344;490;638;838;1038;1300;1562;1875;2188;2525;2846;3100;3308;3470;3540;3580;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
119;W2E;723;W2E-100/2.5;2500;No;85;160;3;12;25;#ND;#ND;0;0;0;0;0;0;12;31;83;160;246;350;453;601;749;946;1143;1395;1647;1910;2165;2355;2466;2490;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
119;W2E;771;W2E-120/3fc;3000;No;90;140;3;12.5;25;#ND;#ND;0;0;0;0;0;0;40;100;173;270;370;515;668;869;1069;1338;1607;1925;2239;2490;2733;2850;2954;2982;2997;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
10;Siemens;1375;SWT-3.15-142;3150;No;109;165;2.5;12;22.5;#ND;2017;0;0;0;0;0;25;55;145;239;392;549;760;968;1245;1522;1863;2202;2510;2816;2980;3090;3135;3145;3148;3150;3150;3150;3150;3150;3150;3150;3150;3150;3150;3150;3150;3150;3150;3150;3150;3150;3150;3150;3150;3150;3150;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
10;Siemens;1374;SWT-3.6-130;3600;No;#ND;#ND;2.5;13;25;#ND;2016;0;0;0;0;0;20;43;112;184;301;421;599;778;1024;1269;1585;1901;2266;2630;2945;3261;3425;3534;3580;3593;3598;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;3600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
9;Repower;1211;48/600;600;No;50;75;3.5;14.5;20;690;#ND;0;0;0;0;0;0;0;10;21;35;52;70;89;115;152;193;235;278;320;369;417;454;490;528;557;579;597;612;624;625;625;625;625;620;614;612;610;607;605;602;600;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
97;PowerWind;448;56;900;No;59;98;3;13;25;690;2007;0;0;0;0;0;0;5;17;32;50;71;103;136;182;230;288;345;421;497;593;687;755;815;860;886;896;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;900;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
25;Mitsubishi;1183;MWT-250;250;No;30;30;5.5;12.5;24;#ND;#ND;0;0;0;0;0;0;0;0;0;0;0;5;13;29;46;61;76;93;110;129;150;172;195;217;237;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;1144;3.4-137;3400;No;85;155;3;13;25;#ND;2015;0;0;0;0;0;0;54;140;234;362;497;686;880;1142;1407;1734;2060;2386;2709;2935;3156;3280;3368;3415;3441;3485;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
161;Danish Wind Technology;947;WindDane 40;750;No;#ND;#ND;3.5;14;17;#ND;#ND;0;0;0;0;0;0;0;2;4;8;14;23;34;60;88;127;166;213;260;316;371;436;500;569;639;705;743;748;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
10;Siemens;1493;SWT-2.625-120;2625;No;85.1;85.1;2.5;11;25;#ND;2017;0;0;0;0;0;24;54;113;175;281;390;548;708;918;1130;1376;1622;1912;2200;2400;2549;2605;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;2625;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
210;C and F Green Energy;1494;CF 100;100;No;30;37;2.5;9.5;25;400;#ND;0;0;0;0;0;2;3;4;6;9;14;18;24;30;38;47;57;68;81;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
210;C and F Green Energy;1495;CF 250;250;No;35;50;2.5;10.5;25;400;#ND;0;0;0;0;0;4;7;11;16;20;26;35;46;59;74;90;107;130;154;180;208;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
151;ATB Riva Calzoni SpA;1498;ATB 750.54;750;No;72;72;4;11;24;690;#ND;0;0;0;0;0;0;0;0;40;57;78;103;135;173;215;267;321;389;456;540;621;700;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1502;3.4M140EBC;3400;No;110;130;2.5;11;22;750;2017;0;0;0;0;0;40;89;160;247;370;514;705;911;1160;1438;1750;2096;2480;2884;3130;3295;3363;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;3400;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
41;Neg Micon;379;NM64c/1500;1500;No;68;80;4.5;15;25;690;#ND;0;0;0;0;0;0;0;0;0;22;54;99;152;208;281;361;452;542;632;732;831;919;1007;1095;1182;1259;1335;1392;1437;1469;1500;1497;1489;1483;1471;1449;1426;1404;1381;1354;1326;1299;1272;1247;1222;1206;1190;1170;1150;1146;1141;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
120;XEMC-Darwind;1506;XD140-4000;4000;No;100;140;3;10.5;25;690;2017;0;0;0;0;0;0;16;100;196;320;449;630;816;1061;1306;1629;1951;2355;2759;3190;3616;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;1508;E138/3500;3500;No;81;160;2.5;13;25;#ND;#ND;0;0;0;0;0;30;69;138;228;330;460;640;890;1140;1417;1735;2056;2330;2594;2860;3111;3270;3368;3420;3453;3485;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3485;3465;3450;3426;3405;3363;3300;3230;3105;2966;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
63;Vensys;83;112-3000;3000;No;93.5;140;2.5;13;25;690;#ND;0;0;0;0;0;15;34;86;141;222;308;433;561;715;873;1078;1285;1568;1850;2120;2381;2600;2773;2900;2953;2985;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
63;Vensys;1509;136;3500;No;82;132;2.5;11.5;22;690;#ND;0;0;0;0;0;22;53;125;206;330;458;640;824;1074;1323;1633;1943;2240;2528;2720;2887;2950;2987;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1503;6.3M152;6300;Yes;97;124;3.5;12;30;#ND;2017;0;0;0;0;0;0;0;70;151;290;434;697;963;1353;1743;2286;2828;3422;4010;4550;5076;5600;6090;6250;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;6300;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;1513;E126/3500;3500;No;86;135;2.5;14;25;#ND;#ND;0;0;0;0;0;15;40;102;172;289;410;542;680;890;1113;1378;1642;1960;2278;2570;2860;3060;3232;3330;3403;3445;3470;3490;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3486;3470;3460;3444;3425;3401;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
213;Fuhrlaender Windtechnology LLC;1514;WTU2.0/93;2050;No;70;100;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;29;62;128;202;280;374;482;597;755;915;1118;1323;1490;1652;1820;1947;1995;2025;2045;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
213;Fuhrlaender Windtechnology LLC;1515;WTU2.0/100;2050;No;70;100;3.5;11.5;25;#ND;#ND;0;0;0;0;0;0;0;32;68;139;213;305;402;542;686;858;1032;1250;1468;1644;1820;1925;2009;2035;2047;2049;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;2050;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
213;Fuhrlaender Windtechnology LLC;1516;WTU2.5/90;2500;No;85;100;3.5;13;25;#ND;#ND;0;0;0;0;0;0;0;0;35;95;165;250;340;435;555;710;900;1090;1290;1510;1720;1925;2115;2315;2440;2490;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
213;Fuhrlaender Windtechnology LLC;1517;WTU2.5/100;2500;No;85;100;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;55;100;140;225;330;455;570;710;910;1130;1365;1595;1850;2095;2270;2425;2480;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
213;Fuhrlaender Windtechnology LLC;1518;WTU2.5/103;2500;No;85;100;3.5;12;25;#ND;#ND;0;0;0;0;0;0;0;20;85;155;245;355;485;600;740;945;1185;1430;1670;1930;2160;2360;2460;2490;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
213;Fuhrlaender Windtechnology LLC;1519;WTU3.0/120;3000;No;90;120;3;12;25;690;#ND;0;0;0;0;0;0;45;102;179;271;378;520;673;878;1090;1340;1591;1909;2220;2487;2714;2860;2945;2990;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
213;Fuhrlaender Windtechnology LLC;1520;WTU3.0/132;3000;No;90;120;3;11.5;25;690;#ND;0;0;0;0;0;0;64;125;205;308;430;608;795;1025;1264;1580;1925;2220;2503;2710;2881;2965;2990;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
213;Fuhrlaender Windtechnology LLC;1521;WTU3.2/120;3200;No;90;120;3;12;25;690;#ND;0;0;0;0;0;0;56;110;187;295;420;565;738;938;1149;1435;1738;2057;2374;2649;2917;3055;3160;3188;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
213;Fuhrlaender Windtechnology LLC;1522;WTU3.2/132;3200;No;90;120;3;11;25;690;#ND;0;0;0;0;0;0;84;160;243;360;485;667;869;1135;1402;1725;2047;2375;2693;2920;3095;3170;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
87;e.n.o. energy;1523;126/4000;4000;No;97;137;3;13;25;#ND;2017;0;0;0;0;0;0;0;0;84;212;346;488;633;788;945;1145;1350;1582;1833;2140;2473;2835;3215;3525;3739;3873;3949;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1524;3.6M118 NES;3600;No;91;91;3;12.5;26;#ND;2017;0;0;0;0;0;0;0;75;168;250;357;490;660;840;1038;1274;1530;1850;2175;2530;2876;3130;3369;3500;3605;3660;3680;3680;3680;3680;3680;3680;3680;3680;3680;3680;3680;3680;3680;3680;3680;3680;3636;3565;3427;3195;2933;2575;2211;1860;1509;1130;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
214;S and G Engineering;1526;SG500.50;500;No;50;73;4;11;25;#ND;#ND;0;0;0;0;0;0;0;12;30;45;67;89;115;149;186;232;278;338;388;436;461;477;485;495;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
214;S and G Engineering;1527;SG500.54;500;No;50;73;3.5;10;24;#ND;#ND;0;0;0;0;0;0;0;15;35;51;72;97;127;162;207;259;310;374;426;459;480;492;499;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
214;S and G Engineering;1528;SG750.50;750;No;73;73;4;11;25;#ND;#ND;0;0;0;0;0;0;0;12;27;45;66;90;116;149;190;236;285;337;391;462;532;597;658;702;727;738;746;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
214;S and G Engineering;1529;SG750.54;750;No;50;73;3.5;10;24;#ND;#ND;0;0;0;0;0;0;0;15;36;53;77;106;141;179;221;274;328;394;459;536;605;674;726;742;747;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
214;S and G Engineering;1530;SG750.66;750;No;73;73;3;9;20;#ND;#ND;0;0;0;0;0;0;0;28;60;91;123;160;203;260;320;400;475;555;628;697;731;745;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
214;S and G Engineering;1531;SG1700.80;1700;No;82;82;4;11;25;#ND;#ND;0;0;0;0;0;0;0;30;70;110;151;210;278;350;442;560;691;850;1002;1200;1362;1509;1603;1656;1689;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
214;S and G Engineering;1532;SG1700.84;1700;No;82;82;4;10.8;24;#ND;#ND;0;0;0;0;0;0;0;38;82;125;172;235;299;399;499;630;761;945;1125;1310;1472;1607;1663;1688;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
214;S and G Engineering;1533;SG1700.100;1700;No;100;100;3;10;20;#ND;#ND;0;0;0;0;0;0;8;47;117;180;250;342;446;565;699;885;1080;1305;1509;1623;1665;1693;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
214;S and G Engineering;1534;SG2500.131 DD;2500;No;120;120;3;10;20;#ND;#ND;0;0;0;0;0;35;82;145;214;310;409;565;723;956;1189;1488;1786;2164;2390;2472;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
214;S and G Engineering;1535;SG2700.100 DD;2700;No;100;100;3;11.3;25;#ND;#ND;0;0;0;0;0;0;0;45;101;155;220;300;384;510;654;820;994;1240;1522;1780;2075;2478;2635;2685;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
214;S and G Engineering;1536;SG2700.116 DD;2700;No;100;100;3;10.5;24;#ND;#ND;0;0;0;0;0;0;69;115;170;250;333;448;566;735;906;1150;1396;1714;2031;2415;2623;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
216;Adventure Power;1545;AP300;300;No;32;32;3.5;12;20;400;#ND;0;0;0;0;0;0;0;5;12;17;23;31;40;51;64;80;96;117;137;163;188;219;249;277;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
137;Soyut Wind;813;Soyut Wind 1000;1000;No;65;65;3;13;25;400;#ND;0;0;0;0;0;0;20;32;48;74;103;136;173;222;275;342;410;499;588;693;795;875;940;970;987;995;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;1000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
119;W2E;1554;W2E-145/3.0fc;3000;No;90;100;3;10.5;22;#ND;2017;0;0;0;0;0;0;10;60;128;170;240;370;535;735;961;1250;1546;1900;2250;2500;2724;2860;2959;2990;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
119;W2E;1555;W2E-132/4.0;4000;No;100;140;3;13;25;#ND;2017;0;0;0;0;0;0;2;80;178;280;421;590;777;1000;1272;1585;1926;2330;2726;3070;3383;3600;3783;3890;3972;3995;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
119;W2E;1556;W2E-132/4.0fc;4000;No;100;140;3;13;25;#ND;2017;0;0;0;0;0;0;2;80;178;280;421;590;777;1000;1272;1585;1926;2330;2726;3070;3383;3600;3783;3890;3972;3995;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
124;Southern Wind Farms;1557;GWL750/47;750;No;35;65;3;15;25;#ND;#ND;0;0;0;0;0;0;4;12;25;36;55;72;96;125;160;201;246;295;345;400;453;502;546;594;635;678;714;733;740;748;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;750;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
3;Enercon;1576;E126/4000;4000;No;86;135;2.5;15;25;#ND;2017;0;0;0;0;0;20;47;95;150;290;441;582;732;945;1165;1430;1700;2012;2323;2677;3023;3270;3504;3698;3880;3917;3945;3959;3969;3995;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;3985;3960;3960;3952;3930;3898;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
63;Vensys;140;87;1500;No;85;100;3;12.5;22;690;#ND;0;0;0;0;0;0;26;56;95;145;203;275;353;455;558;699;839;1003;1164;1293;1402;1452;1480;1492;1495;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
143;Wobben;1390;E101/3500;3500;No;74;99;2;15;25;690;#ND;0;0;0;0;3;17;37;74;116;184;253;360;469;622;775;975;1175;1428;1680;1981;2280;2547;2810;3008;3200;3315;3400;3440;3465;3492;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;3500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
215;Foerde WindWerk;1544;FW 3000/120;3000;No;90;140;3.5;12.5;25;720;2017;0;0;0;0;0;0;0;101;175;270;373;519;671;870;1074;1340;1609;1919;2225;2482;2731;2850;2954;2978;2997;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
215;Foerde WindWerk;1615;FW 3000/132;3000;No;90;140;3.5;12;25;720;2018;0;0;0;0;0;0;0;123;210;322;445;618;798;1035;1277;1599;1920;2210;2496;2690;2878;2937;2987;2998;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
156;WEG;1620;AGW 110/2.2;2200;No;80;120;3;11.5;20;690;#ND;0;0;0;0;0;0;60;100;149;230;313;430;545;710;874;1050;1232;1500;1759;1970;2107;2160;2187;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;2200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Air density: 1,225 kg/m3
119;W2E;1621;2.5 MW/110;2500;No;85;100;3.5;12;25;#ND;2018;0;0;0;0;0;0;0;60;125;200;295;415;542;712;885;1112;1338;1595;1852;2055;2219;2345;2423;2475;2498;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;2500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
119;W2E;1622;W2E-132/3.0fc;3000;No;90;140;3;12;25;#ND;2018;0;0;0;0;0;0;64;130;210;323;445;619;798;1036;1277;1599;1920;2212;2496;2730;2878;2960;2987;2999;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
119;W2E;1623;W2E-140/4.0;4000;No;100;100;3;13;22;#ND;2018;0;0;0;0;0;0;2;100;213;342;487;684;891;1169;1452;1820;2190;2610;3014;3330;3585;3765;3897;3965;3999;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
119;W2E;1624;W2E-140/4.0fc;4000;No;100;100;3;13;22;#ND;2018;0;0;0;0;0;0;2;100;213;342;487;684;891;1169;1452;1820;2190;2610;3014;3330;3585;3765;3897;3965;3999;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated
160;MHI Vestas Offshore;1634;V117/4200;4200;Yes;#ND;#ND;3;12.5;25;#ND;2017;0;0;0;0;0;0;70;120;197;290;394;560;742;949;1160;1427;1693;2025;2343;2720;3073;3450;3793;4045;4175;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
35;Alstom Power;846;122;2700;No;89;139;3;13;25;1000;#ND;0;0;0;0;0;0;29;90;171;275;389;542;703;920;1139;1411;1682;1946;2205;2380;2541;2620;2669;2690;2697;2699;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
5;GE Energy;355;1.7-103;1700;No;80;96;3;10;20;#ND;2013;0;0;0;0;0;0;6;50;118;205;300;430;562;725;893;1106;1315;1475;1618;1680;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;1700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
72;Leitwind;213;LTW104-2000;2000;No;95;143;3;12;25;690;#ND;0;0;0;0;0;0;53;80;132;195;266;364;466;604;743;933;1122;1342;1557;1710;1851;1930;1969;1990;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;2000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
14;Vestas;113;V60/850;850;No;#ND;#ND;3;13;20;#ND;#ND;0;0;0;0;0;0;10;18;33;58;86;122;160;210;262;330;398;483;568;652;732;802;836;844;847;849;850;850;850;850;850;850;850;850;850;850;850;850;850;850;850;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
50;Suzlon;1638;S120/2100;2100;No;120;140;3;9.5;18;#ND;2018;0;0;0;0;0;0;0;60;144;225;324;470;632;820;1030;1280;1532;1780;2015;2155;2235;2248;2250;2250;2250;2250;2250;2250;2250;2250;2250;2250;2250;2250;2250;2250;2250;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
50;Suzlon;1639;S128/2600;2600;No;105;140;3;9.5;20;#ND;2018;0;0;0;0;0;0;30;100;178;298;424;598;774;1020;1265;1575;1885;2180;2468;2650;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;2700;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
63;Vensys;1644;126;3800;No;86.7;136.7;3;13;25;#ND;2018;0;0;0;0;0;23;52;120;189;300;412;565;721;925;1133;1400;1674;2040;2395;2745;3082;3350;3605;3700;3768;3790;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;3800;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
119;W2E;1653;W2E-138/3.0fc;3000;No;90;140;3;12;20;#ND;2018;0;0;0;0;0;0;52;120;219;340;479;665;865;1130;1401;1735;2071;2340;2602;2780;2895;2960;2998;2999;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
119;W2E;1654;W2E-151/4.5;4500;No;100;130;3;13;20;#ND;2018;0;0;0;0;0;0;5;92;205;330;517;740;985;1310;1643;2063;2483;2950;3395;3730;4027;4230;4372;4445;4497;4499;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;4500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;Calculated (IEC 61400-12)
154;Senvion;87;4.2M118 NES;4200;No;#ND;#ND;3;13;22;#ND;2019;0;0;0;0;0;0;0;70;148;245;347;492;641;835;1031;1300;1568;1899;2230;2581;2929;3292;3650;3890;4084;4160;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4153;3984;3660;3301;2910;2514;2106;1698;1290;882;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1504;3.7M144 EBC;3700;No;108;165;2.5;11.5;26;#ND;2017;0;0;0;0;0;25;61;130;209;371;539;750;963;1252;1540;1930;2311;2700;3083;3315;3483;3618;3695;3700;3700;3700;3700;3700;3700;3700;3700;3700;3700;3700;3700;3700;3700;3700;3700;3700;3700;3700;3700;3650;3497;3225;2933;2550;2163;1855;1546;1164;782;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1616;4.2M140 EBC;4200;No;#ND;#ND;3;11;22;#ND;2018;0;0;0;0;0;0;102;200;314;470;634;882;1137;1460;1786;2190;2595;3070;3535;3820;4016;4152;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4158;4064;3910;3650;3350;2925;2491;2081;1670;1245;819;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1617;4.2M148 EBC;4200;No;#ND;#ND;3;11.5;22;#ND;2018;0;0;0;0;0;24;51;146;243;395;551;800;1051;1335;1618;2005;2390;2900;3353;3809;4044;4162;4191;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4200;4132;3970;3670;3331;2960;2581;2060;1728;1294;860;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
154;Senvion;1666;2.3M130;2300;No;#ND;#ND;3;11;20;#ND;2018;0;0;0;0;0;0;40;100;182;285;398;565;732;960;1183;1433;1683;1900;2115;2230;2277;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;2300;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
63;Vensys;1669;115;4100;No;72;100;3;13.5;25;#ND;2019;0;0;0;0;0;25;61;113;174;254;340;478;620;794;967;1196;1426;1743;2059;2418;2774;3110;3437;3690;3904;4000;4078;4100;4100;4100;4100;4100;4100;4100;4100;4100;4100;4100;4100;4100;4100;4100;4100;4100;4100;4100;4100;4100;4100;4100;4100;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
119;W2E;1685;W2E-120/3.2fc;3200;No;90;100;3;13;25;#ND;2019;0;0;0;0;0;0;47;100;175;260;373;515;671;865;1073;1340;1609;1920;2225;2500;2731;2880;3020;3100;3140;3185;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;3200;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;#ND
;;;WT_1500;1500;No;120;120;;;;;;0;0;0;0;0;0;4.655172414;28;57.34482759;99.06896552;142.8275862;203.3448276;266.2068966;354.9655172;446.8965517;565.4482759;684.4482759;823.1034483;961.137931;1097.517241;1226.37931;1325.37931;1411.586207;1454.172414;1479.655172;1490.862069;1497.344828;1498.758621;1499.724138;1499.862069;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;1500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;
;;;WT_2500;2500;No;120;120;;;;;;0;0;0;0;0;0;6.972972973;44.40540541;90.94594595;155.3783784;227.6216216;325.3513514;430.8648649;563.1081081;701.9189189;884.4324324;1074.351351;1299.513514;1528;1765.108108;1992.972973;2171;2313.918919;2388.432432;2441.297297;2467.810811;2485.432432;2493.72973;2498.810811;2500.27027;2500.783784;2500.783784;2500.783784;2500.783784;2500.783784;2500.810811;2500.810811;2500.810811;2500.810811;2500.810811;2500.810811;2500.810811;2500.810811;2500.810811;2500.810811;2500.810811;2500.810811;2500.810811;2500.810811;2500.810811;2500.810811;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;
;;;WT_4000;4000;No;120;120;;;;;;0;0;0;0;0;3.333333333;11.16666667;75;163.8333333;285.3333333;423.8333333;585;756.6666667;974.8333333;1211.5;1505.666667;1810.166667;2172.333333;2533;2895.333333;3247.166667;3550.833333;3714.166667;3833.833333;3927.166667;3963.333333;3982.333333;3993.166667;3994.833333;3999.166667;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;4000;3997.5;3993.333333;3993.333333;3992;3988.333333;3983;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;
;;;WT_OS_6000;6000;Yes;120;120;;;;;;0;0;0;0;0;0;0;22.22222222;106.1478901;243.6082075;383.3062331;595.5787844;808.4785134;1119.60511;1430.406504;1827.1777;2222.98103;2742.609369;3260.332946;3786.558266;4308.013937;4799.566396;5278.04878;5498.273326;5650.081301;5760.97561;5871.869919;5967.479675;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;6000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;
;;;WT_OS_9500;9500;Yes;120;120;;;;;;0;0;0;0;0;0;0;115;249;430;613;900;1226;1600;2030;2570;3123;3784;4444;5170;5900;6600;7299;7960;8601;9080;9272;9410;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;9500;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;
;;;WT_Egmond_LukasModel;3000;;120;120;;;;;;0;0;0;0;0;0;0;0;19.01939453;43.44074727;73.939303;111.1903065;155.8690025;208.6506359;270.2104513;341.2236936;422.3656075;514.3114379;617.7364295;733.315827;861.7248753;1003.638819;1159.732903;1330.682372;1517.162471;1719.848445;1939.415538;2176.538995;2431.894062;2706.155982;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;3000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;
;;;WT_OS_11000;11000;;120;120;;;;;;0;0;0;0;0;0;0;133.1578947;288.3157895;497.8947368;709.7894737;1042.105263;1419.578947;1852.631579;2350.526316;2975.789474;3616.105263;4381.473684;5145.684211;5986.315789;6831.578947;7642.105263;8451.473684;9216.842105;9959.052632;10513.68421;10736;10895.78947;11000;11000;11000;11000;11000;11000;11000;11000;11000;11000;11000;11000;11000;11000;11000;11000;11000;11000;11000;11000;11000;11000;11000;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;0;
